{
  "source_pdf": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109.pdf",
  "extraction_timestamp": "2025-11-17T15:32:26.511021",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Subtype FUJITSU Waterstage Split Comfort Series 5",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "FUJITSU Waterstage Split Comfort Series 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700097",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "27.04.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2016, EN 16147:2017,\nEN12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 16147:2017,",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "label": "en12102",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Split Comfort Series 5 (WOYA060KLT/WSYA050ML3)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_split_comfort_series_5_(woya060klt/wsya050ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "5.85",
      "1.90_kw": "4.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.960",
      "1.90_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "2.40 kW",
      "1.90_kw": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "7.39",
      "1.90_kw": "5.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.960",
      "1.90_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "4.40 kW",
      "1.90_kw": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "2.84",
      "1.90_kw": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.00 kW",
      "1.90_kw": "3.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.68",
      "1.90_kw": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "",
      "1.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "55 \u00b0C",
      "1.90_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "4 W",
      "1.90_kw": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "12 W",
      "1.90_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "10 W",
      "1.90_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "0 W",
      "1.90_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "1.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "1.00 kW",
      "1.90_kw": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2322 kWh",
      "1.90_kw": "3035 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Split Comfort Series Integrated DHW 5 (WOYA060KLT/WGYA050ML3)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_5_(woya060klt/wgya050ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "scop": "Tbiv",
      "4.45": "-7 \u00b0C",
      "3.20": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.45": "-10 \u00b0C",
      "3.20": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.45": "4.40 kW",
      "3.20": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.45": "2.84",
      "3.20": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.45": "0.960",
      "3.20": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.45": "2.70 kW",
      "3.20": "2.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.45": "4.40",
      "3.20": "3.11",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.45": "0.960",
      "3.20": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.45": "2.10 kW",
      "3.20": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.45": "5.85",
      "3.20": "4.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.45": "0.960",
      "3.20": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.45": "2.40 kW",
      "3.20": "2.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.45": "7.39",
      "3.20": "5.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.45": "0.960",
      "3.20": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.45": "4.40 kW",
      "3.20": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.45": "2.84",
      "3.20": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.45": "4.00 kW",
      "3.20": "3.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.45": "2.68",
      "3.20": "1.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.45": "",
      "3.20": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.45": "55 \u00b0C",
      "3.20": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.45": "4 W",
      "3.20": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.45": "12 W",
      "3.20": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.45": "10 W",
      "3.20": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.45": "0 W",
      "3.20": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.45": "Electricity",
      "3.20": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.45": "1.00 kW",
      "3.20": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.45": "2322 kWh",
      "3.20": "3035 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_5_Outdoor_Air_Water_109"
    }
  ]
}