{
  "source_pdf": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111.pdf",
  "extraction_timestamp": "2025-11-17T15:32:27.463160",
  "total_records": 155,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Subtype FUJITSU Waterstage Split Comfort Series 8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "FUJITSU Waterstage Split Comfort Series 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700101",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.02 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "27.04.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "HP Keymark Scheme Rules rev 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Split Comfort Series 8 (WOYA080KLT/WSYA080ML3)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_split_comfort_series_8_(woya080klt/wsya080ml3)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.69 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.43",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.30_kw": "6.32",
      "2.10_kw": "4.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.30_kw": "0.960",
      "2.10_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.30_kw": "2.50 kW",
      "2.10_kw": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.30_kw": "8.07",
      "2.10_kw": "6.37",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.30_kw": "0.950",
      "2.10_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.30_kw": "5.80 kW",
      "2.10_kw": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.30_kw": "2.70",
      "2.10_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "5.60 kW",
      "2.10_kw": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "2.35",
      "2.10_kw": "1.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "0.990",
      "2.10_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.30_kw": "55 \u00b0C",
      "2.10_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.30_kw": "4 W",
      "2.10_kw": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.30_kw": "14 W",
      "2.10_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.30_kw": "10 W",
      "2.10_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.30_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.30_kw": "0.90 kW",
      "2.10_kw": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.30_kw": "2982 kWh",
      "2.10_kw": "3903 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Split Comfort Series Integrated DHW 8 (WOYA080KLT/WGYA080ML3)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_split_comfort_series_integrated_dhw_8_(woya080klt/wgya080ml3)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.69 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.43",
      "medium_temperature": "2.66",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111"
    },
    {
      "scop": "Tbiv",
      "4.50": "-7 \u00b0C",
      "3.28": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.50": "-10 \u00b0C",
      "3.28": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.50": "5.80 kW",
      "3.28": "5.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.50": "2.70",
      "3.28": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.50": "0.990",
      "3.28": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.50": "3.50 kW",
      "3.28": "3.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.50": "4.35",
      "3.28": "3.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.50": "0.980",
      "3.28": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.50": "2.30 kW",
      "3.28": "2.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.50": "6.32",
      "3.28": "4.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.50": "0.960",
      "3.28": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.50": "2.50 kW",
      "3.28": "2.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.50": "8.07",
      "3.28": "6.37",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.50": "0.950",
      "3.28": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.50": "5.80 kW",
      "3.28": "5.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.50": "2.70",
      "3.28": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50": "5.60 kW",
      "3.28": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50": "2.35",
      "3.28": "1.69",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50": "0.990",
      "3.28": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.50": "55 \u00b0C",
      "3.28": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.50": "4 W",
      "3.28": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.50": "14 W",
      "3.28": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.50": "10 W",
      "3.28": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.50": "0 W",
      "3.28": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.50": "Electricity",
      "3.28": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.50": "0.90 kW",
      "3.28": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.50": "2982 kWh",
      "3.28": "3903 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Split_Comfort_Series_8_Outdoor_Air_Water_111"
    }
  ]
}