{
  "source_pdf": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113.pdf",
  "extraction_timestamp": "2025-11-17T15:32:28.303587",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Subtype FUJITSU Waterstage Super High Power 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "FUJITSU Waterstage Super High Power 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700308",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Super High Power 16 (WOYG160LJL/WSYG160DJ6)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_super_high_power_16_(woyg160ljl/wsyg160dj6)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.46 kW",
      "medium_temperature": "14.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.94 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.63",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.00_kw": "5.34",
      "6.30_kw": "4.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.00_kw": "0.920",
      "6.30_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.00_kw": "8.10 kW",
      "6.30_kw": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.00_kw": "6.76",
      "6.30_kw": "5.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.00_kw": "0.920",
      "6.30_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.00_kw": "14.20 kW",
      "6.30_kw": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.00_kw": "2.79",
      "6.30_kw": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "14.10 kW",
      "6.30_kw": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "2.54",
      "6.30_kw": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.00_kw": "0.980",
      "6.30_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.00_kw": "60 \u00b0C",
      "6.30_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.00_kw": "19 W",
      "6.30_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.00_kw": "100 W",
      "6.30_kw": "46 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.00_kw": "23 W",
      "6.30_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.00_kw": "0 W",
      "6.30_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.00_kw": "Electricity",
      "6.30_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.00_kw": "2.00 kW",
      "6.30_kw": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.00_kw": "8014 kWh",
      "6.30_kw": "8757 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 3.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Model FUJITSU Waterstage Super High Power 16 Integrated DHW (WOYG160LJL/WGYG160DJ6)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fujitsu_waterstage_super_high_power_16_integrated_dhw_(woyg160ljl/wgyg160dj6)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.56",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:54 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.2 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.46 kW",
      "medium_temperature": "14.86 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.94 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.63",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "54 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "scop": "Tbiv",
      "4.15": "-7 \u00b0C",
      "3.21": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.15": "-10 \u00b0C",
      "3.21": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.15": "14.20 kW",
      "3.21": "12.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.15": "2.79",
      "3.21": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.15": "0.980",
      "3.21": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.15": "8.70 kW",
      "3.21": "7.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.15": "4.17",
      "3.21": "3.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.15": "0.950",
      "3.21": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.15": "7.00 kW",
      "3.21": "6.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.15": "5.34",
      "3.21": "4.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.15": "0.920",
      "3.21": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.15": "8.10 kW",
      "3.21": "7.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.15": "6.76",
      "3.21": "5.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.15": "0.920",
      "3.21": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.15": "14.20 kW",
      "3.21": "12.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.15": "2.79",
      "3.21": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "14.10 kW",
      "3.21": "10.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "2.54",
      "3.21": "1.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.15": "0.980",
      "3.21": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.15": "60 \u00b0C",
      "3.21": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.15": "19 W",
      "3.21": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.15": "100 W",
      "3.21": "46 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.15": "23 W",
      "3.21": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.15": "0 W",
      "3.21": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.15": "Electricity",
      "3.21": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.15": "2.00 kW",
      "3.21": "3.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.15": "8014 kWh",
      "3.21": "8757 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 3.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_FUJITSU_Waterstage_Super_High_Power_16_Outdoor_Air_Water_113"
    }
  ]
}