{
  "source_pdf": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116.pdf",
  "extraction_timestamp": "2025-11-17T15:32:29.319428",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Subtype GENERAL Monobloc Comfort 5",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "GENERAL Monobloc Comfort 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700339",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.88 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "12.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Model GENERAL Monobloc Comfort 5 (WPHG050KRF/UTW-SCBHC)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "general_monobloc_comfort_5_(wphg050krf/utw-_scbhc)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.97 kW",
      "medium_temperature": "1.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.76": "0.960",
      "4.76": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.76": "2.50 kW",
      "4.76": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.76": "8.78",
      "4.76": "6.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.76": "0.950",
      "4.76": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.76": "5.10 kW",
      "4.76": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.76": "3.20",
      "4.76": "2.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "5.00 kW",
      "4.76": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "2.84",
      "4.76": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.76": "0.990",
      "4.76": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.76": "60 \u00b0C",
      "4.76": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.76": "5 W",
      "4.76": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.76": "13 W",
      "4.76": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.76": "9 W",
      "4.76": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.76": "0 W",
      "4.76": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.76": "Electricity",
      "4.76": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.76": "0.80 kW",
      "4.76": "0.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.76": "2364 kWh",
      "4.76": "3110 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.80 kW 0.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_GENERAL_Monobloc_Comfort_5_Outdoor_Air_Water_116"
    }
  ]
}