{
  "source_pdf": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139.pdf",
  "extraction_timestamp": "2025-11-17T15:32:39.018437",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Subtype IDEAL HEATING Alf\u00e9a Extensa A.I. 5 R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "IDEAL HEATING Alf\u00e9a Extensa A.I. 5 R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "04.03.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Model IDEAL HEATING Alf\u00e9a Extensa A.I. 5 R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ideal_heating_alf\u00e9a_extensa_a.i._5_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.960": "2.40 kW",
      "0.970": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.960": "7.39",
      "0.970": "5.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.960": "0.960",
      "0.970": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.960": "4.40 kW",
      "0.970": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.960": "2.84",
      "0.970": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.960": "4.00 kW",
      "0.970": "3.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.960": "2.68",
      "0.970": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.960": "",
      "0.970": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.960": "55 \u00b0C",
      "0.970": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.960": "4 W",
      "0.970": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.960": "12 W",
      "0.970": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.960": "10 W",
      "0.970": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.960": "0 W",
      "0.970": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.960": "Electricity",
      "0.970": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.960": "1.00 kW",
      "0.970": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.960": "2322 kWh",
      "0.970": "3035 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__5_R32_Outdoor_Air_Water_139"
    }
  ]
}