{
  "source_pdf": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140.pdf",
  "extraction_timestamp": "2025-11-17T15:32:39.288650",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Subtype IDEAL HEATING Alf\u00e9a Extensa A.I. 6 R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "IDEAL HEATING Alf\u00e9a Extensa A.I. 6 R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "04.03.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Model IDEAL HEATING Alf\u00e9a Extensa A.I. 6 R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ideal_heating_alf\u00e9a_extensa_a.i._6_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.18 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.67",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.960",
      "4.29": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "2.40 kW",
      "4.29": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "7.43",
      "4.29": "6.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.960",
      "4.29": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "5.00 kW",
      "4.29": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "2.74",
      "4.29": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "4.50 kW",
      "4.29": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.67",
      "4.29": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "",
      "4.29": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "55 \u00b0C",
      "4.29": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "4 W",
      "4.29": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "12 W",
      "4.29": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "10 W",
      "4.29": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "4.29": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "Electricity",
      "4.29": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "1.10 kW",
      "4.29": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "2594 kWh",
      "4.29": "3411 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_HEATING_Alf\u00e9a_Extensa_A_I__6_R32_Outdoor_Air_Water_140"
    }
  ]
}