{
  "source_pdf": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145.pdf",
  "extraction_timestamp": "2025-11-17T15:32:41.088988",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Subtype IDEAL LOGIC AIR 8KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "IDEAL LOGIC AIR 8KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700132",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.47 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "01.07.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2016, EN 12102:2022.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2022.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Model IDEAL LOGIC AIR 8kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ideal_logic_air_8kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ideal_logic_air_8kw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ideal_logic_air_8kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ideal_logic_air_8kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ideal_logic_air_8kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_logic_air_8kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ideal_logic_air_8kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ideal_logic_air_8kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "4.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "4.50 kW",
      "0.980": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "8.75",
      "0.980": "6.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.970",
      "0.980": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "8.20 kW",
      "0.980": "8.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.970": "3.24",
      "0.980": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "8.00 kW",
      "0.980": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "2.93",
      "0.980": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "0.970",
      "0.980": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.970": "60 \u00b0C",
      "0.980": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.970": "7 W",
      "0.980": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.970": "15 W",
      "0.980": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.970": "10 W",
      "0.980": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.970": "0 W",
      "0.980": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "1.30 kW",
      "0.980": "1.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "3725 kWh",
      "0.980": "5079 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IDEAL_LOGIC_AIR_8KW_Outdoor_Air_Water_145"
    }
  ]
}