{
  "source_pdf": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160.pdf",
  "extraction_timestamp": "2025-11-17T15:32:47.191672",
  "total_records": 156,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Subtype IXTRA M HT 15 TRI",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "IXTRA M HT 15 TRI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700351",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.86 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "26.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Model IXTRA M HT 15 TRI",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ixtra_m_ht_15_tri": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ixtra_m_ht_15_tri": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ixtra_m_ht_15_tri": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ixtra_m_ht_15_tri": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ixtra_m_ht_15_tri": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ixtra_m_ht_15_tri": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ixtra_m_ht_15_tri": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ixtra_m_ht_15_tri": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.43",
      "medium_temperature": "1.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.62": "0.990",
      "4.66": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.62": "8.40 kW",
      "4.66": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.62": "6.73",
      "4.66": "5.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.62": "0.990",
      "4.66": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.62": "10.50 kW",
      "4.66": "11.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.62": "2.43",
      "4.66": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "8.70 kW",
      "4.66": "10.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "2.44",
      "4.66": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "1.000",
      "4.66": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.62": "70 \u00b0C",
      "4.66": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.62": "15 W",
      "4.66": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.62": "35 W",
      "4.66": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.62": "15 W",
      "4.66": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.62": "0 W",
      "4.66": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.62": "Electricity",
      "4.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.62": "3.20 kW",
      "4.66": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.62": "5471 kWh",
      "4.66": "7177 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Model IXTRA M DUO HT 15 TRI",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ixtra_m_duo_ht_15_tri": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ixtra_m_duo_ht_15_tri": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ixtra_m_duo_ht_15_tri": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ixtra_m_duo_ht_15_tri": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ixtra_m_duo_ht_15_tri": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ixtra_m_duo_ht_15_tri": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ixtra_m_duo_ht_15_tri": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ixtra_m_duo_ht_15_tri": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:55 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "3.13",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "scop": "Tbiv",
      "4.49": "-7 \u00b0C",
      "3.63": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.49": "-10 \u00b0C",
      "3.63": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.49": "10.50 kW",
      "3.63": "11.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.49": "2.43",
      "3.63": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.49": "1.000",
      "3.63": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.49": "6.40 kW",
      "3.63": "6.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.49": "5.00",
      "3.63": "3.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.49": "0.990",
      "3.63": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.49": "7.40 kW",
      "3.63": "4.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.49": "5.62",
      "3.63": "4.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.49": "0.990",
      "3.63": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.49": "8.40 kW",
      "3.63": "8.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.49": "6.73",
      "3.63": "5.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.49": "0.990",
      "3.63": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.49": "10.50 kW",
      "3.63": "11.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.49": "2.43",
      "3.63": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "8.70 kW",
      "3.63": "10.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "2.44",
      "3.63": "1.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.49": "1.000",
      "3.63": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.49": "70 \u00b0C",
      "3.63": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.49": "15 W",
      "3.63": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.49": "35 W",
      "3.63": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.49": "15 W",
      "3.63": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.49": "0 W",
      "3.63": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.49": "Electricity",
      "3.63": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.49": "3.20 kW",
      "3.63": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.49": "5471 kWh",
      "3.63": "7177 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.20 kW 1.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_IXTRA_M_HT_15_TRI_Outdoor_Air_Water_160"
    }
  ]
}