{
  "source_pdf": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173.pdf",
  "extraction_timestamp": "2025-11-17T15:32:54.112349",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Subtype PACIFIC H-TECH 55 Taille 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "PACIFIC H-TECH 55 Taille 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700175",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "22.03.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 16147:2017, EN 14825:2016, EN\n12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 16147:2017, EN 14825:2016, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "label": "12102",
      "value": "2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Model PACIFIC H-TECH 55 Taille 10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pacific_h-tech_55_taille_10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pacific_h-tech_55_taille_10": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pacific_h-tech_55_taille_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pacific_h-tech_55_taille_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pacific_h-tech_55_taille_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pacific_h-tech_55_taille_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pacific_h-tech_55_taille_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pacific_h-tech_55_taille_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.10 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.89": "0.970",
      "4.60": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.89": "4.40 kW",
      "4.60": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.89": "7.14",
      "4.60": "5.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.89": "0.970",
      "4.60": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.89": "7.50 kW",
      "4.60": "7.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.89": "2.98",
      "4.60": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "7.30 kW",
      "4.60": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "2.71",
      "4.60": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "0.990",
      "4.60": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.89": "55 \u00b0C",
      "4.60": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.89": "4 W",
      "4.60": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.89": "20 W",
      "4.60": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.89": "8 W",
      "4.60": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.89": "0 W",
      "4.60": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.89": "Electricity",
      "4.60": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.89": "1.20 kW",
      "4.60": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.89": "3875 kWh",
      "4.60": "5083 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Model PACIFIC H-TECH 55 + Taille 10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pacific_h-tech_55_+_taille_10": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pacific_h-tech_55_+_taille_10": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pacific_h-tech_55_+_taille_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pacific_h-tech_55_+_taille_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pacific_h-tech_55_+_taille_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pacific_h-tech_55_+_taille_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pacific_h-tech_55_+_taille_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pacific_h-tech_55_+_taille_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:15 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.10 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "15 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "scop": "Tbiv",
      "4.53": "-7 \u00b0C",
      "3.33": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.53": "-10 \u00b0C",
      "3.33": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.53": "7.50 kW",
      "3.33": "7.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.53": "2.98",
      "3.33": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.53": "0.990",
      "3.33": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.53": "4.60 kW",
      "3.33": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.53": "4.46",
      "3.33": "3.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.53": "0.980",
      "3.33": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.53": "3.90 kW",
      "3.33": "3.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.53": "5.89",
      "3.33": "4.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.53": "0.970",
      "3.33": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.53": "4.40 kW",
      "3.33": "4.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.53": "7.14",
      "3.33": "5.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.53": "0.970",
      "3.33": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.53": "7.50 kW",
      "3.33": "7.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.53": "2.98",
      "3.33": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.53": "7.30 kW",
      "3.33": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.53": "2.71",
      "3.33": "1.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.53": "0.990",
      "3.33": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.53": "55 \u00b0C",
      "3.33": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.53": "4 W",
      "3.33": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.53": "20 W",
      "3.33": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.53": "8 W",
      "3.33": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.53": "0 W",
      "3.33": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.53": "Electricity",
      "3.33": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.53": "1.20 kW",
      "3.33": "1.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.53": "3875 kWh",
      "3.33": "5083 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_PACIFIC_H-TECH_55_Taille_10_Outdoor_Air_Water_173"
    }
  ]
}