{
  "source_pdf": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192.pdf",
  "extraction_timestamp": "2025-11-17T15:33:02.444245",
  "total_records": 157,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Subtype THERCON THERMA TCC11X",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERCON THERMA TCC11X",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700129",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "10.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2018, EN 12102:2017, EN\n16147:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "label": "16147",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Model THERCON THERMA TCC11X",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thercon_therma_tcc11x": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thercon_therma_tcc11x": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thercon_therma_tcc11x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thercon_therma_tcc11x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thercon_therma_tcc11x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcc11x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcc11x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thercon_therma_tcc11x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.16 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.41": "0.970",
      "4.74": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.41": "4.30 kW",
      "4.74": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.41": "7.11",
      "4.74": "6.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.41": "0.970",
      "4.74": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.41": "7.70 kW",
      "4.74": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.41": "3.08",
      "4.74": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "7.30 kW",
      "4.74": "7.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "2.77",
      "4.74": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "0.990",
      "4.74": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.41": "55 \u00b0C",
      "4.74": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.41": "4 W",
      "4.74": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.41": "20 W",
      "4.74": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.41": "8 W",
      "4.74": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.41": "0 W",
      "4.74": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.41": "Electricity",
      "4.74": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.41": "1.40 kW",
      "4.74": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.41": "3796 kWh",
      "4.74": "5014 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Model THERCON THERMA TCD11X",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thercon_therma_tcd11x": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thercon_therma_tcd11x": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thercon_therma_tcd11x": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thercon_therma_tcd11x": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thercon_therma_tcd11x": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcd11x": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcd11x": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thercon_therma_tcd11x": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:15 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.16 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "15 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "scop": "Tbiv",
      "4.73": "-7 \u00b0C",
      "3.54": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.73": "-10 \u00b0C",
      "3.54": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.73": "7.70 kW",
      "3.54": "7.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.73": "3.08",
      "3.54": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.73": "0.990",
      "3.54": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.73": "4.70 kW",
      "3.54": "4.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.73": "4.63",
      "3.54": "3.46",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.73": "0.980",
      "3.54": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.73": "3.80 kW",
      "3.54": "3.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.73": "6.41",
      "3.54": "4.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.73": "0.970",
      "3.54": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.73": "4.30 kW",
      "3.54": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.73": "7.11",
      "3.54": "6.40",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.73": "0.970",
      "3.54": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.73": "7.70 kW",
      "3.54": "7.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.73": "3.08",
      "3.54": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "7.30 kW",
      "3.54": "7.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "2.77",
      "3.54": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.73": "0.990",
      "3.54": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.73": "55 \u00b0C",
      "3.54": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.73": "4 W",
      "3.54": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.73": "20 W",
      "3.54": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.73": "8 W",
      "3.54": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.73": "0 W",
      "3.54": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.73": "Electricity",
      "3.54": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.73": "1.40 kW",
      "3.54": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.73": "3796 kWh",
      "3.54": "5014 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCC11X_Outdoor_Air_Water_192"
    }
  ]
}