{
  "source_pdf": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193.pdf",
  "extraction_timestamp": "2025-11-17T15:33:02.767036",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Subtype THERCON THERMA TCD03X",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERCON THERMA TCD03X",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700125",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "10.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2018, EN 14825:2018, EN 12102:2017, EN\n16147:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193"
    },
    {
      "label": "16147",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Model THERCON THERMA TCD03X",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thercon_therma_tcd03x": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thercon_therma_tcd03x": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thercon_therma_tcd03x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thercon_therma_tcd03x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thercon_therma_tcd03x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcd03x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcd03x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thercon_therma_tcd03x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.65 kW",
      "medium_temperature": "1.22 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.07",
      "medium_temperature": "2.55",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193"
    },
    {
      "scop": "Tbiv",
      "4.60": "-7 \u00b0C",
      "3.22": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.60": "-10 \u00b0C",
      "3.22": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.60": "3.90 kW",
      "3.22": "3.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.60": "3.09",
      "3.22": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.60": "0.990",
      "3.22": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.60": "2.40 kW",
      "3.22": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.60": "4.43",
      "3.22": "3.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.60": "0.980",
      "3.22": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.60": "2.10 kW",
      "3.22": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.60": "6.07",
      "3.22": "4.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.60": "0.970",
      "3.22": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.60": "2.40 kW",
      "3.22": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.60": "7.85",
      "3.22": "6.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.60": "0.970",
      "3.22": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.60": "3.90 kW",
      "3.22": "3.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.60": "3.09",
      "3.22": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "3.90 kW",
      "3.22": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "2.76",
      "3.22": "1.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "0.990",
      "3.22": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.60": "55 \u00b0C",
      "3.22": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.60": "4 W",
      "3.22": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.60": "9 W",
      "3.22": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.60": "8 W",
      "3.22": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.60": "0 W",
      "3.22": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.60": "Electricity",
      "3.22": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.60": "0.50 kW",
      "3.22": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.60": "1977 kWh",
      "3.22": "2694 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCD03X_Outdoor_Air_Water_193"
    }
  ]
}