{
  "source_pdf": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196.pdf",
  "extraction_timestamp": "2025-11-17T15:33:03.806628",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Subtype THERCON THERMA TCDM05X",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERCON THERMA TCDM05X",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700238",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.97 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "11.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 16147:2017, EN 14825:2022, EN\n12102:2022.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 16147:2017, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196"
    },
    {
      "label": "12102",
      "value": "2022.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Model THERCON THERMA TCDM05X",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thercon_therma_tcdm05x": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thercon_therma_tcdm05x": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thercon_therma_tcdm05x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thercon_therma_tcdm05x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thercon_therma_tcdm05x": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcdm05x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tcdm05x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thercon_therma_tcdm05x": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "216 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.72",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196"
    },
    {
      "scop": "Tbiv",
      "4.61": "-7 \u00b0C",
      "3.29": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.61": "-10 \u00b0C",
      "3.29": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.61": "4.80 kW",
      "3.29": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.61": "3.00",
      "3.29": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.61": "0.990",
      "3.29": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.61": "2.90 kW",
      "3.29": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.61": "4.45",
      "3.29": "3.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.61": "0.980",
      "3.29": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.61": "1.90 kW",
      "3.29": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.61": "6.21",
      "3.29": "4.55",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.61": "0.960",
      "3.29": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.61": "2.40 kW",
      "3.29": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.61": "7.99",
      "3.29": "6.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.61": "0.960",
      "3.29": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.61": "4.80 kW",
      "3.29": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.61": "3.00",
      "3.29": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.61": "4.30 kW",
      "3.29": "3.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.61": "2.75",
      "3.29": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.61": "0.990",
      "3.29": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.61": "55 \u00b0C",
      "3.29": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.61": "4 W",
      "3.29": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.61": "12 W",
      "3.29": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.61": "10 W",
      "3.29": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.61": "0 W",
      "3.29": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.61": "Electricity",
      "3.29": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.61": "1.10 kW",
      "3.29": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.61": "2418 kWh",
      "3.29": "3018 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TCDM05X_Outdoor_Air_Water_196"
    }
  ]
}