{
  "source_pdf": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204.pdf",
  "extraction_timestamp": "2025-11-17T15:33:05.871570",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Subtype THERCON THERMA TSC14HX/TOC14RIHXF",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERCON THERMA TSC14HX/TOC14RIHXF",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700365",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "09.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Model THERCON THERMA TSC14HX/TOC14RIHXF",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thercon_therma_tsc14hx/toc14rihxf": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thercon_therma_tsc14hx/toc14rihxf": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thercon_therma_tsc14hx/toc14rihxf": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thercon_therma_tsc14hx/toc14rihxf": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thercon_therma_tsc14hx/toc14rihxf": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tsc14hx/toc14rihxf": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thercon_therma_tsc14hx/toc14rihxf": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thercon_therma_tsc14hx/toc14rihxf": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.47 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.24": "0.970",
      "4.50": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.24": "5.10 kW",
      "4.50": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.24": "7.67",
      "4.50": "5.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.24": "0.970",
      "4.50": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.24": "10.40 kW",
      "4.50": "10.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.24": "3.09",
      "4.50": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "10.00 kW",
      "4.50": "9.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "2.82",
      "4.50": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.24": "0.990",
      "4.50": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.24": "60 \u00b0C",
      "4.50": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.24": "14 W",
      "4.50": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.24": "21 W",
      "4.50": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.24": "14 W",
      "4.50": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.24": "0 W",
      "4.50": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.24": "Electricity",
      "4.50": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.24": "1.70 kW",
      "4.50": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.24": "5132 kWh",
      "4.50": "6717 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERCON_THERMA_TSC14HX_TOC14RIHXF_Outdoor_Air_Water_204"
    }
  ]
}