{
  "source_pdf": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215.pdf",
  "extraction_timestamp": "2025-11-17T15:33:07.557949",
  "total_records": 156,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Subtype THERMOR AEROLIA 11 2024",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERMOR AEROLIA 11 2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700293",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "16.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN 16147:2017, EN\n12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 16147:2017, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "label": "12102",
      "value": "2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AEROLIA 11 2024",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aerolia_11_2024": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aerolia_11_2024": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aerolia_11_2024": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aerolia_11_2024": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aerolia_11_2024": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aerolia_11_2024": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aerolia_11_2024": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aerolia_11_2024": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.54",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "118 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.78",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.47": "0.990",
      "3.97": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.47": "7.30 kW",
      "3.97": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.47": "6.99",
      "3.97": "5.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.47": "0.980",
      "3.97": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.47": "9.70 kW",
      "3.97": "8.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.47": "2.60",
      "3.97": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.47": "10.50 kW",
      "3.97": "7.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.47": "2.39",
      "3.97": "1.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.47": "1.000",
      "3.97": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.47": "60 \u00b0C",
      "3.97": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.47": "7 W",
      "3.97": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.47": "16 W",
      "3.97": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.47": "9 W",
      "3.97": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.47": "0 W",
      "3.97": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.47": "Electricity",
      "3.97": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.47": "0.50 kW",
      "3.97": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.47": "5675 kWh",
      "3.97": "6409 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 2.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AEROLIA DUO 11 2024",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aerolia_duo_11_2024": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aerolia_duo_11_2024": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aerolia_duo_11_2024": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aerolia_duo_11_2024": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aerolia_duo_11_2024": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aerolia_duo_11_2024": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aerolia_duo_11_2024": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aerolia_duo_11_2024": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.50",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:20 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.2 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.54",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "118 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "scop": "Tbiv",
      "4.00": "-7 \u00b0C",
      "3.03": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.00": "-10 \u00b0C",
      "3.03": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.00": "9.70 kW",
      "3.03": "8.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.00": "2.60",
      "3.03": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.00": "1.000",
      "3.03": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.00": "5.90 kW",
      "3.03": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.00": "3.78",
      "3.03": "2.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.00": "0.990",
      "3.03": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.00": "6.10 kW",
      "3.03": "5.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.00": "5.47",
      "3.03": "3.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.00": "0.990",
      "3.03": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.00": "7.30 kW",
      "3.03": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.00": "6.99",
      "3.03": "5.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.00": "0.980",
      "3.03": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.00": "9.70 kW",
      "3.03": "8.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.00": "2.60",
      "3.03": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "10.50 kW",
      "3.03": "7.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "2.39",
      "3.03": "1.59",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "1.000",
      "3.03": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.00": "60 \u00b0C",
      "3.03": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.00": "7 W",
      "3.03": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.00": "16 W",
      "3.03": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.00": "9 W",
      "3.03": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.00": "0 W",
      "3.03": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.00": "Electricity",
      "3.03": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.00": "0.50 kW",
      "3.03": "2.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.00": "5675 kWh",
      "3.03": "6409 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 2.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AEROLIA_11_2024_Outdoor_Air_Water_215"
    }
  ]
}