{
  "source_pdf": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255.pdf",
  "extraction_timestamp": "2025-11-17T15:33:22.044643",
  "total_records": 669,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Subtype THERMOR AUREA 2 size 12 R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERMOR AUREA 2 size 12 R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700424",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "23.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m12": "Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.39 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.90_kw": "6.66",
      "5.50_kw": "4.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.90_kw": "0.970",
      "5.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.90_kw": "6.40 kW",
      "5.50_kw": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.90_kw": "6.93",
      "5.50_kw": "5.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.90_kw": "0.970",
      "5.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.90_kw": "12.60 kW",
      "5.50_kw": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.90_kw": "3.20",
      "5.50_kw": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "12.10 kW",
      "5.50_kw": "11.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "2.82",
      "5.50_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "0.990",
      "5.50_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.90_kw": "75 \u00b0C",
      "5.50_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.90_kw": "14 W",
      "5.50_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.90_kw": "24 W",
      "5.50_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.90_kw": "14 W",
      "5.50_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.90_kw": "0 W",
      "5.50_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.90_kw": "Electricity",
      "5.50_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.90_kw": "2.10 kW",
      "5.50_kw": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.90_kw": "6192 kWh",
      "5.50_kw": "8240 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "157 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.30_kw": "3.17",
      "14.00_kw": "2.46",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.30_kw": "0.990",
      "14.00_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "14.30_kw": "75 \u00b0C",
      "14.00_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "14.30_kw": "14 W",
      "14.00_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "14.30_kw": "24 W",
      "14.00_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "14.30_kw": "14 W",
      "14.00_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "14.30_kw": "0 W",
      "14.00_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "14.30_kw": "Electricity",
      "14.00_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "14.30_kw": "0.00 kW",
      "14.00_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "14.30_kw": "3386 kWh",
      "14.00_kw": "4689 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 -12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-12": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-12": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-12": "Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-12": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-12": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-12": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-12": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-12": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-12": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.46 kW",
      "medium_temperature": "15.78 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.24",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.23",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.91": "0.970",
      "4.76": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.91": "6.50 kW",
      "4.76": "6.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.91": "7.15",
      "4.76": "5.64",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.91": "0.980",
      "4.76": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.91": "12.60 kW",
      "4.76": "12.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.91": "3.28",
      "4.76": "2.23",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "12.20 kW",
      "4.76": "11.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "2.89",
      "4.76": "1.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "0.990",
      "4.76": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.91": "75 \u00b0C",
      "4.76": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.91": "14 W",
      "4.76": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.91": "22 W",
      "4.76": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.91": "14 W",
      "4.76": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.91": "0 W",
      "4.76": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.91": "Electricity",
      "4.76": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.91": "2.00 kW",
      "4.76": "2.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.91": "6022 kWh",
      "4.76": "8178 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.91": "",
      "4.76": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.91": "",
      "4.76": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.91": "",
      "4.76": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "160 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.07",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.76",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.76",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.70 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "1.000",
      "2.48": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.25": "75 \u00b0C",
      "2.48": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.25": "14 W",
      "2.48": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.25": "22 W",
      "2.48": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.25": "14 W",
      "2.48": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.25": "0 W",
      "2.48": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.25": "Electricity",
      "2.48": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.25": "0.00 kW",
      "2.48": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.25": "3269 kWh",
      "2.48": "4628 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M12 TRI",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m12_tri": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m12_tri": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m12_tri": "Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m12_tri": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m12_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m12_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m12_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m12_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m12_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.39 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.54",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.48",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.90_kw": "6.66",
      "5.50_kw": "4.64",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.90_kw": "0.970",
      "5.50_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.90_kw": "6.40 kW",
      "5.50_kw": "6.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.90_kw": "6.93",
      "5.50_kw": "5.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.90_kw": "0.970",
      "5.50_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.90_kw": "12.60 kW",
      "5.50_kw": "12.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.90_kw": "3.20",
      "5.50_kw": "2.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "12.10 kW",
      "5.50_kw": "11.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "2.82",
      "5.50_kw": "1.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90_kw": "0.990",
      "5.50_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.90_kw": "75 \u00b0C",
      "5.50_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.90_kw": "14 W",
      "5.50_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.90_kw": "24 W",
      "5.50_kw": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.90_kw": "14 W",
      "5.50_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.90_kw": "0 W",
      "5.50_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.90_kw": "Electricity",
      "5.50_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.90_kw": "2.10 kW",
      "5.50_kw": "2.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.90_kw": "6192 kWh",
      "5.50_kw": "8240 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.90_kw": "",
      "5.50_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "157 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.68",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.66",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.70 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.30_kw": "3.17",
      "14.00_kw": "2.46",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.30_kw": "0.990",
      "14.00_kw": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "14.30_kw": "75 \u00b0C",
      "14.00_kw": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "14.30_kw": "14 W",
      "14.00_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "14.30_kw": "24 W",
      "14.00_kw": "24 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "14.30_kw": "14 W",
      "14.00_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "14.30_kw": "0 W",
      "14.00_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "14.30_kw": "Electricity",
      "14.00_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "14.30_kw": "0.00 kW",
      "14.00_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "14.30_kw": "3386 kWh",
      "14.00_kw": "4689 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_12": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_12": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_12": "Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_12": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_12": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_12": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_12": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_12": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_12": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:15 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:00 h:min",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.39 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.19",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "15 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.54",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.48",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "4.64",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "5.52",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "1.94",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6192 kWh",
      "medium_temperature": "8240 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.70 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "157 %",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.68",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3386 kWh",
      "medium_temperature": "4689 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 12 TRI",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_12_tri": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_12_tri": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_12_tri": "Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_12_tri": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_12_tri": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_12_tri": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_12_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_12_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_12_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:15 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:00 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.39 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.02 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.19",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "15 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.54",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.48",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.66",
      "medium_temperature": "4.64",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "5.52",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "1.94",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6192 kWh",
      "medium_temperature": "8240 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.70 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "157 %",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.68",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.66",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.17",
      "medium_temperature": "2.46",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3386 kWh",
      "medium_temperature": "4689 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 12 TRI",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_12_tri": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_12_tri": "Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_12_tri": "Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_12_tri": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_12_tri": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_12_tri": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_12_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_12_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_12_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.46 kW",
      "medium_temperature": "15.78 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.93 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.24",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.30 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.23",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.91": "0.970",
      "4.76": "0.980",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.91": "6.50 kW",
      "4.76": "6.10 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.91": "7.15",
      "4.76": "5.64",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.91": "0.980",
      "4.76": "0.980",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.91": "12.60 kW",
      "4.76": "12.70 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.91": "3.28",
      "4.76": "2.23",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "12.20 kW",
      "4.76": "11.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "2.89",
      "4.76": "1.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "0.990",
      "4.76": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.91": "75 \u00b0C",
      "4.76": "75 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.91": "14 W",
      "4.76": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.91": "22 W",
      "4.76": "22 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.91": "14 W",
      "4.76": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.91": "0 W",
      "4.76": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.91": "Electricity",
      "4.76": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.91": "2.00 kW",
      "4.76": "2.70 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.91": "6022 kWh",
      "4.76": "8178 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.91": "",
      "4.76": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.91": "",
      "4.76": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.91": "",
      "4.76": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "160 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.07",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.76",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.76",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.30 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.70 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "1.000",
      "2.48": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.25": "75 \u00b0C",
      "2.48": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.25": "14 W",
      "2.48": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.25": "22 W",
      "2.48": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.25": "14 W",
      "2.48": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.25": "0 W",
      "2.48": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.25": "Electricity",
      "2.48": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.25": "0.00 kW",
      "2.48": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.25": "3269 kWh",
      "2.48": "4628 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_12_R290_Outdoor_Air_Water_255"
    }
  ]
}