{
  "source_pdf": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256.pdf",
  "extraction_timestamp": "2025-11-17T15:33:24.025083",
  "total_records": 669,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Subtype THERMOR AUREA 2 size 3 and 4 (R290)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERMOR AUREA 2 size 3 and 4 (R290)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700421",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "23.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_3": "Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.58",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.960",
      "4.48": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "2.30 kW",
      "4.48": "2.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "7.31",
      "4.48": "4.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.960",
      "4.48": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "5.50 kW",
      "4.48": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "3.44",
      "4.48": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "5.00 kW",
      "4.48": "3.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "3.14",
      "4.48": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.990",
      "4.48": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "4.48": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "8 W",
      "4.48": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "12 W",
      "4.48": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "8 W",
      "4.48": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "4.48": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "4.48": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "1.20 kW",
      "4.48": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "2563 kWh",
      "4.48": "2869 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.70": "",
      "4.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.70": "",
      "4.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.70": "",
      "4.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "149 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "3.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.86",
      "medium_temperature": "2.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "4.17",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.86",
      "medium_temperature": "2.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.86": "0.990",
      "2.70": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.86": "75 \u00b0C",
      "2.70": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.86": "8 W",
      "2.70": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.86": "12 W",
      "2.70": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.86": "8 W",
      "2.70": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.86": "0 W",
      "2.70": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.86": "Electricity",
      "2.70": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.86": "0.00 kW",
      "2.70": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.86": "1299 kWh",
      "2.70": "1867 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 4",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_4": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_4": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_4": "Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_4": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_4": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_4": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.34",
      "medium_temperature": "3.26",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.46",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.39",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.36",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.960",
      "4.48": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "2.30 kW",
      "4.48": "2.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "7.31",
      "4.48": "4.89",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.960",
      "4.48": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "5.50 kW",
      "4.48": "4.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "3.44",
      "4.48": "2.39",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "5.00 kW",
      "4.48": "3.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "3.14",
      "4.48": "2.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.990",
      "4.48": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "4.48": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "8 W",
      "4.48": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "12 W",
      "4.48": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "8 W",
      "4.48": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "4.48": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "4.48": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "1.20 kW",
      "4.48": "1.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "2563 kWh",
      "4.48": "2869 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.70": "",
      "4.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.70": "",
      "4.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.70": "",
      "4.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "149 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "3.79",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.86",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "3.68",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "4.17",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.86",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.10 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.86": "0.990",
      "2.70": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.86": "75 \u00b0C",
      "2.70": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.86": "8 W",
      "2.70": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.86": "12 W",
      "2.70": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.86": "8 W",
      "2.70": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.86": "0 W",
      "2.70": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.86": "Electricity",
      "2.70": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.86": "0.00 kW",
      "2.70": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.86": "1299 kWh",
      "2.70": "1867 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m3": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m3": "Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m3": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.52 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.15",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "6.20",
      "2.20_kw": "4.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.960",
      "2.20_kw": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "2.20 kW",
      "2.20_kw": "2.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "6.83",
      "2.20_kw": "4.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.960",
      "2.20_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "5.40 kW",
      "2.20_kw": "4.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "3.33",
      "2.20_kw": "2.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.90 kW",
      "2.20_kw": "3.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.97",
      "2.20_kw": "1.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "0.990",
      "2.20_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "75 \u00b0C",
      "2.20_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "8 W",
      "2.20_kw": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "14 W",
      "2.20_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "8 W",
      "2.20_kw": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "0 W",
      "2.20_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "2.20_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "1.20 kW",
      "2.20_kw": "1.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2655 kWh",
      "2.20_kw": "2924 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "141 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "3.59",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.51",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "3.97",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "3.75",
      "5.20_kw": "2.60",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.990",
      "5.20_kw": "0.990",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.60_kw": "75 \u00b0C",
      "5.20_kw": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.60_kw": "8 W",
      "5.20_kw": "8 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.60_kw": "14 W",
      "5.20_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.60_kw": "8 W",
      "5.20_kw": "8 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.60_kw": "0 W",
      "5.20_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "5.20_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "5.20_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.60_kw": "1344 kWh",
      "5.20_kw": "1934 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M4",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m4": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m4": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m4": "Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m4": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m4": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m4": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m4": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m4": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m4": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.16",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "127 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.15",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.10_kw": "6.20",
      "2.20_kw": "4.20",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.10_kw": "0.960",
      "2.20_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.10_kw": "2.20 kW",
      "2.20_kw": "2.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.10_kw": "6.83",
      "2.20_kw": "4.65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.10_kw": "0.960",
      "2.20_kw": "0.980",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.10_kw": "5.40 kW",
      "2.20_kw": "4.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.10_kw": "3.33",
      "2.20_kw": "2.27",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "4.90 kW",
      "2.20_kw": "3.60 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "2.97",
      "2.20_kw": "1.97",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.10_kw": "0.990",
      "2.20_kw": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.10_kw": "75 \u00b0C",
      "2.20_kw": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.10_kw": "8 W",
      "2.20_kw": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.10_kw": "14 W",
      "2.20_kw": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.10_kw": "8 W",
      "2.20_kw": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.10_kw": "0 W",
      "2.20_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.10_kw": "Electricity",
      "2.20_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.10_kw": "1.20 kW",
      "2.20_kw": "1.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.10_kw": "2655 kWh",
      "2.20_kw": "2924 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.10_kw": "",
      "2.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "141 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "3.59",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "3.75",
      "5.20_kw": "2.60",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.990",
      "5.20_kw": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.60_kw": "75 \u00b0C",
      "5.20_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.60_kw": "8 W",
      "5.20_kw": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.60_kw": "14 W",
      "5.20_kw": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.60_kw": "8 W",
      "5.20_kw": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.60_kw": "0 W",
      "5.20_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "5.20_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "5.20_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.60_kw": "1344 kWh",
      "5.20_kw": "1934 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_3": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_3": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_3": "Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_3": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:35 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:20 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.52 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.29",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "35 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "127 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.25",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.15",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.65",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "1.97",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2655 kWh",
      "medium_temperature": "2924 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "141 %",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "3.59",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.51",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "3.97",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1344 kWh",
      "medium_temperature": "1934 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 4",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_4": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_4": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_4": "Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_4": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_4": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_4": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_4": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_4": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_4": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "124 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:35 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:20 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.16",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "35 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "127 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.15",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.65",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.33",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "1.97",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2655 kWh",
      "medium_temperature": "2924 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 1.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "141 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "3.59",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.51",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "3.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.75",
      "medium_temperature": "2.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1344 kWh",
      "medium_temperature": "1934 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_3_and_4__R290__Outdoor_Air_Water_256"
    }
  ]
}