{
  "source_pdf": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257.pdf",
  "extraction_timestamp": "2025-11-17T15:33:26.773654",
  "total_records": 995,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Subtype THERMOR AUREA 2 size 5 and 7 R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERMOR AUREA 2 size 5 and 7 R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700422",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "23.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m5": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m5": "Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.87 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.91",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.40 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.90_kw": "6.58",
      "2.80_kw": "5.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.90_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.90_kw": "2.90 kW",
      "2.80_kw": "3.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.90_kw": "6.73",
      "2.80_kw": "6.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.90_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.90_kw": "6.60 kW",
      "2.80_kw": "6.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.90_kw": "2.70",
      "2.80_kw": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "5.30 kW",
      "2.80_kw": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "2.22",
      "2.80_kw": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "0.990",
      "2.80_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.90_kw": "75 \u00b0C",
      "2.80_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.90_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.90_kw": "18 W",
      "2.80_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.90_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.90_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.90_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.90_kw": "2.10 kW",
      "2.80_kw": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.90_kw": "3375 kWh",
      "2.80_kw": "4008 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.90_kw": "",
      "2.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.90_kw": "",
      "2.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "2.90_kw": "",
      "2.80_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "3.20",
      "6.60_kw": "2.48",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.990",
      "6.60_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.50_kw": "75 \u00b0C",
      "6.60_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.50_kw": "18 W",
      "6.60_kw": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.50_kw": "0 W",
      "6.60_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.50_kw": "Electricity",
      "6.60_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.50_kw": "0.00 kW",
      "6.60_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.50_kw": "1481 kWh",
      "6.60_kw": "1882 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 5",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_5": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_5": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_5": "Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_5": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_5": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_5": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_5": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_5": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_5": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.95 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.31",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "148 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.40 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.77",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.27",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.54",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.960",
      "5.44": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "2.90 kW",
      "5.44": "3.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "7.07",
      "5.44": "6.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.960",
      "5.44": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "6.60 kW",
      "5.44": "6.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.75",
      "5.44": "2.27",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "5.40 kW",
      "5.44": "6.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.33",
      "5.44": "2.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.990",
      "5.44": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "75 \u00b0C",
      "5.44": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "9 W",
      "5.44": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "16 W",
      "5.44": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "9 W",
      "5.44": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "0 W",
      "5.44": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.44": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "2.00 kW",
      "5.44": "1.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "3257 kWh",
      "5.44": "3943 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.93": "",
      "5.44": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.93": "",
      "5.44": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.93": "",
      "5.44": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "193 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.09",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "6.69",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 1.10 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28": "0.990",
      "2.56": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.28": "75 \u00b0C",
      "2.56": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.28": "16 W",
      "2.56": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.28": "0 W",
      "2.56": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.28": "Electricity",
      "2.56": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.28": "0.00 kW",
      "2.56": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.28": "1429 kWh",
      "2.56": "1824 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 7",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_7": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_7": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_7": "Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_7": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_7": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_7": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_7": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_7": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_7": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.62 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "3.20",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.77",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.54",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.960",
      "5.44": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "2.90 kW",
      "5.44": "3.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "7.49",
      "5.44": "6.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.960",
      "5.44": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "8.00 kW",
      "5.44": "6.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "3.13",
      "5.44": "2.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "7.30 kW",
      "5.44": "6.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.82",
      "5.44": "2.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.990",
      "5.44": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "75 \u00b0C",
      "5.44": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "9 W",
      "5.44": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "16 W",
      "5.44": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "9 W",
      "5.44": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "0 W",
      "5.44": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.44": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.70 kW",
      "5.44": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "3797 kWh",
      "5.44": "3943 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.90": "",
      "5.44": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.90": "",
      "5.44": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.90": "",
      "5.44": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "193 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.91",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.09",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "6.69",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28": "0.990",
      "2.56": "0.990",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.28": "75 \u00b0C",
      "2.56": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.28": "16 W",
      "2.56": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.28": "0 W",
      "2.56": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.28": "Electricity",
      "2.56": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.28": "0.00 kW",
      "2.56": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.28": "1429 kWh",
      "2.56": "1824 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M7",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m7": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m7": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m7": "Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m7": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m7": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m7": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m7": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m7": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m7": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.14",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.10_kw": "6.52",
      "2.80_kw": "5.14",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.10_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.10_kw": "2.90 kW",
      "2.80_kw": "3.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.10_kw": "7.03",
      "2.80_kw": "6.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.10_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.10_kw": "7.90 kW",
      "2.80_kw": "6.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.10_kw": "3.05",
      "2.80_kw": "2.21",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "7.20 kW",
      "2.80_kw": "5.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "2.75",
      "2.80_kw": "1.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "0.990",
      "2.80_kw": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.10_kw": "75 \u00b0C",
      "2.80_kw": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.10_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.10_kw": "18 W",
      "2.80_kw": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.10_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.10_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.10_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.10_kw": "1.70 kW",
      "2.80_kw": "1.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.10_kw": "3890 kWh",
      "2.80_kw": "4008 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "3.20",
      "6.60_kw": "2.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.990",
      "6.60_kw": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.50_kw": "75 \u00b0C",
      "6.60_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.50_kw": "18 W",
      "6.60_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.50_kw": "0 W",
      "6.60_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.50_kw": "Electricity",
      "6.60_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.50_kw": "0.00 kW",
      "6.60_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.50_kw": "1481 kWh",
      "6.60_kw": "1882 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 -7 TRI",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-7_tri": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-7_tri": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-7_tri": "Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-7_tri": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-7_tri": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-7_tri": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-7_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-7_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-7_tri": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.62 kW",
      "medium_temperature": "9.58 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "148 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.77",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.27",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.54",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.960",
      "5.44": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "2.90 kW",
      "5.44": "3.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "7.49",
      "5.44": "6.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.960",
      "5.44": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "8.00 kW",
      "5.44": "6.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "3.13",
      "5.44": "2.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "7.30 kW",
      "5.44": "6.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.82",
      "5.44": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.990",
      "5.44": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "75 \u00b0C",
      "5.44": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "9 W",
      "5.44": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "16 W",
      "5.44": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "9 W",
      "5.44": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "0 W",
      "5.44": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.44": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.70 kW",
      "5.44": "1.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "3797 kWh",
      "5.44": "3943 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.90": "",
      "5.44": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.90": "",
      "5.44": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.90": "",
      "5.44": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "193 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.09",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "6.69",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28": "0.990",
      "2.56": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.28": "75 \u00b0C",
      "2.56": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.28": "16 W",
      "2.56": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.28": "9 W",
      "2.56": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.28": "0 W",
      "2.56": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.28": "Electricity",
      "2.56": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.28": "0.00 kW",
      "2.56": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.28": "1429 kWh",
      "2.56": "1824 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 5",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_5": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_5": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_5": "Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_5": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_5": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_5": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "122 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:25 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.87 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.91",
      "medium_temperature": "3.22",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "141 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.40 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.21",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.39",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.58",
      "medium_temperature": "5.14",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "6.60",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.21",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.93",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3375 kWh",
      "medium_temperature": "4008 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 1.10 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1481 kWh",
      "medium_temperature": "1882 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M7 TRI",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m7_tri": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m7_tri": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m7_tri": "Warmer Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m7_tri": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m7_tri": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m7_tri": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m7_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m7_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m7_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.14",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.10_kw": "6.52",
      "2.80_kw": "5.14",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.10_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.10_kw": "2.90 kW",
      "2.80_kw": "3.40 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.10_kw": "7.03",
      "2.80_kw": "6.60",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.10_kw": "0.960",
      "2.80_kw": "0.970",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.10_kw": "7.90 kW",
      "2.80_kw": "6.20 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.10_kw": "3.05",
      "2.80_kw": "2.21",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "7.20 kW",
      "2.80_kw": "5.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "2.75",
      "2.80_kw": "1.93",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "0.990",
      "2.80_kw": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.10_kw": "75 \u00b0C",
      "2.80_kw": "75 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.10_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.10_kw": "18 W",
      "2.80_kw": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.10_kw": "9 W",
      "2.80_kw": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.10_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.10_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.10_kw": "1.70 kW",
      "2.80_kw": "1.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.10_kw": "3890 kWh",
      "2.80_kw": "4008 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.10_kw": "",
      "2.80_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "3.20",
      "6.60_kw": "2.48",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50_kw": "0.990",
      "6.60_kw": "0.990",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.50_kw": "75 \u00b0C",
      "6.60_kw": "75 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.50_kw": "18 W",
      "6.60_kw": "18 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.50_kw": "9 W",
      "6.60_kw": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.50_kw": "0 W",
      "6.60_kw": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.50_kw": "Electricity",
      "6.60_kw": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.50_kw": "0.00 kW",
      "6.60_kw": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.50_kw": "1481 kWh",
      "6.60_kw": "1882 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 7",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_7": "Heating + DHW + low temp",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_7": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_7": "Warmer Climate",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_7": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_7": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_7": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_7": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_7": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_7": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "122 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:25 h:min",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.14",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "5.14",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.60",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.75",
      "medium_temperature": "1.93",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3890 kWh",
      "medium_temperature": "4008 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1481 kWh",
      "medium_temperature": "1882 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 7 TRI",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_7_tri": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_7_tri": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_7_tri": "Warmer Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_7_tri": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_7_tri": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_7_tri": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_7_tri": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_7_tri": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_7_tri": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "122 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:25 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.14",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "25 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "141 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.90 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.61",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "5.14",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.60",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.05",
      "medium_temperature": "2.21",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.75",
      "medium_temperature": "1.93",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3890 kWh",
      "medium_temperature": "4008 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.70 kW 1.10 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "184 %",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.68",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.92",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "6.35",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1481 kWh",
      "medium_temperature": "1882 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_5_and_7_R290_Outdoor_Air_Water_257"
    }
  ]
}