{
  "source_pdf": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258.pdf",
  "extraction_timestamp": "2025-11-17T15:33:28.681237",
  "total_records": 669,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Subtype THERMOR AUREA 2 size 9 R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "THERMOR AUREA 2 size 9 R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700423",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "23.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "ACTA INDUSTRIE - Laboratoire Acoustique et Climatique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_9": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_9": "Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.36 kW",
      "medium_temperature": "13.12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.970",
      "4.88": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "5.40 kW",
      "4.88": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "7.42",
      "4.88": "6.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.970",
      "4.88": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "10.60 kW",
      "4.88": "9.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "2.74",
      "4.88": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "9.90 kW",
      "4.88": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "2.31",
      "4.88": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "1.000",
      "4.88": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "75 \u00b0C",
      "4.88": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "12 W",
      "4.88": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "20 W",
      "4.88": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "12 W",
      "4.88": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.88": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.88": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "2.10 kW",
      "4.88": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "5241 kWh",
      "4.88": "6023 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.75": "",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.75": "",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.75": "",
      "4.88": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "169 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.36": "0.990",
      "2.39": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.36": "75 \u00b0C",
      "2.39": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.36": "12 W",
      "2.39": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.36": "20 W",
      "2.39": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.36": "12 W",
      "2.39": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.36": "0 W",
      "2.39": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.36": "Electricity",
      "2.39": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.36": "0.00 kW",
      "2.39": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.36": "2510 kWh",
      "2.39": "3303 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m9": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m9": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m9": "Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m9": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m9": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m9": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m9": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m9": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m9": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.29 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.90",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.33",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.20_kw": "6.86",
      "4.20_kw": "4.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.20_kw": "0.970",
      "4.20_kw": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.20_kw": "5.30 kW",
      "4.20_kw": "4.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.20_kw": "7.60",
      "4.20_kw": "6.36",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.20_kw": "0.970",
      "4.20_kw": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.20_kw": "10.50 kW",
      "4.20_kw": "8.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.20_kw": "2.69",
      "4.20_kw": "2.11",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "9.80 kW",
      "4.20_kw": "7.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "2.25",
      "4.20_kw": "1.81",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "1.000",
      "4.20_kw": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.20_kw": "75 \u00b0C",
      "4.20_kw": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.20_kw": "12 W",
      "4.20_kw": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.20_kw": "21 W",
      "4.20_kw": "21 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.20_kw": "12 W",
      "4.20_kw": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.20_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.20_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.20_kw": "2.10 kW",
      "4.20_kw": "2.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.20_kw": "5253 kWh",
      "4.20_kw": "6041 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "159 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.97",
      "medium_temperature": "4.06",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.27",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.53",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.20 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.30_kw": "3.28",
      "10.40_kw": "2.34",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.30_kw": "0.990",
      "10.40_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.30_kw": "75 \u00b0C",
      "10.40_kw": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.30_kw": "12 W",
      "10.40_kw": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.30_kw": "21 W",
      "10.40_kw": "21 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.30_kw": "12 W",
      "10.40_kw": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.30_kw": "0 W",
      "10.40_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.30_kw": "Electricity",
      "10.40_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.30_kw": "0.00 kW",
      "10.40_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.30_kw": "2530 kWh",
      "10.40_kw": "3421 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA COMPACT 2 - 9 TRI",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_compact_2_-_9_tri": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_compact_2_-_9_tri": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_compact_2_-_9_tri": "Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_compact_2_-_9_tri": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_compact_2_-_9_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_compact_2_-_9_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_9_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_compact_2_-_9_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_compact_2_-_9_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.36 kW",
      "medium_temperature": "13.12 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.95",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.57",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.43",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.970",
      "4.88": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "5.40 kW",
      "4.88": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "7.42",
      "4.88": "6.58",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.970",
      "4.88": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "10.60 kW",
      "4.88": "9.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "2.74",
      "4.88": "2.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "9.90 kW",
      "4.88": "8.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "2.31",
      "4.88": "1.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "1.000",
      "4.88": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "75 \u00b0C",
      "4.88": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "12 W",
      "4.88": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "20 W",
      "4.88": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "12 W",
      "4.88": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.88": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.88": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "2.10 kW",
      "4.88": "2.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "5241 kWh",
      "4.88": "6023 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.75": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.75": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.75": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "169 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.29",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.39",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.41",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.95",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.39",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.36": "0.990",
      "2.39": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.36": "75 \u00b0C",
      "2.39": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.36": "12 W",
      "2.39": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.36": "20 W",
      "2.39": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.36": "12 W",
      "2.39": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.36": "0 W",
      "2.39": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.36": "Electricity",
      "2.39": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.36": "0.00 kW",
      "2.39": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.36": "2510 kWh",
      "2.39": "3303 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 M9 TRI",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_m9_tri": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_m9_tri": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_m9_tri": "Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_m9_tri": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_m9_tri": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_m9_tri": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m9_tri": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_m9_tri": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_m9_tri": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.29 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.90",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "135 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.33",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.20_kw": "6.86",
      "4.20_kw": "4.66",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.20_kw": "0.970",
      "4.20_kw": "0.980",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.20_kw": "5.30 kW",
      "4.20_kw": "4.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.20_kw": "7.60",
      "4.20_kw": "6.36",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.20_kw": "0.970",
      "4.20_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.20_kw": "10.50 kW",
      "4.20_kw": "8.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.20_kw": "2.69",
      "4.20_kw": "2.11",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "9.80 kW",
      "4.20_kw": "7.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "2.25",
      "4.20_kw": "1.81",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "1.000",
      "4.20_kw": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.20_kw": "75 \u00b0C",
      "4.20_kw": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.20_kw": "12 W",
      "4.20_kw": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.20_kw": "21 W",
      "4.20_kw": "21 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.20_kw": "12 W",
      "4.20_kw": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.20_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.20_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.20_kw": "2.10 kW",
      "4.20_kw": "2.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.20_kw": "5253 kWh",
      "4.20_kw": "6041 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.20_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "159 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.97",
      "medium_temperature": "4.06",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.53",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.20 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.30_kw": "3.28",
      "10.40_kw": "2.34",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.30_kw": "0.990",
      "10.40_kw": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.30_kw": "75 \u00b0C",
      "10.40_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.30_kw": "12 W",
      "10.40_kw": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.30_kw": "21 W",
      "10.40_kw": "21 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.30_kw": "12 W",
      "10.40_kw": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.30_kw": "0 W",
      "10.40_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.30_kw": "Electricity",
      "10.40_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.30_kw": "0.00 kW",
      "10.40_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.30_kw": "2530 kWh",
      "10.40_kw": "3421 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 9",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_9": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_9": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_9": "Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_9": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_9": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_9": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_9": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_9": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_9": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.29 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "135 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.33",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.86",
      "medium_temperature": "4.66",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.36",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.80 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.81",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5253 kWh",
      "medium_temperature": "6041 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.20 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "159 %",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.97",
      "medium_temperature": "4.06",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.27",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.53",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2530 kWh",
      "medium_temperature": "3421 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Model THERMOR AUREA 2 DUO 9 TRI",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermor_aurea_2_duo_9_tri": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermor_aurea_2_duo_9_tri": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermor_aurea_2_duo_9_tri": "Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermor_aurea_2_duo_9_tri": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermor_aurea_2_duo_9_tri": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermor_aurea_2_duo_9_tri": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_9_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermor_aurea_2_duo_9_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermor_aurea_2_duo_9_tri": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.0 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "230 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.29 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "135 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.33",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.86",
      "medium_temperature": "4.66",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.36",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.69",
      "medium_temperature": "2.11",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.80 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.81",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5253 kWh",
      "medium_temperature": "6041 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.20 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "159 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.97",
      "medium_temperature": "4.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "3.27",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.53",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.28",
      "medium_temperature": "2.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2530 kWh",
      "medium_temperature": "3421 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Groupe_Atlantic_THERMOR_AUREA_2_size_9_R290_Outdoor_Air_Water_258"
    }
  ]
}