{
  "source_pdf": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208.pdf",
  "extraction_timestamp": "2025-11-17T15:33:40.669922",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Subtype Thermastage Compact Combi TCC13-16/ TOC13RIY",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "Thermastage Compact Combi TCC13-16/ TOC13RIY",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700091",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "22.12.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "HP Keymark Scheme 2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Model Compact Combi TCC13-16/ TOC13RIY",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "compact_combi_tcc13-16/_toc13riy": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "compact_combi_tcc13-16/_toc13riy": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "compact_combi_tcc13-16/_toc13riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "compact_combi_tcc13-16/_toc13riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "compact_combi_tcc13-16/_toc13riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "",
      "compact_combi_tcc13-16/_toc13riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "",
      "compact_combi_tcc13-16/_toc13riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "compact_combi_tcc13-16/_toc13riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.80 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.54 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.47",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "112 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.30": "0.900",
      "3.80": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.30": "7.40 kW",
      "3.80": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.30": "6.90",
      "3.80": "4.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.30": "0.900",
      "3.80": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.30": "10.00 kW",
      "3.80": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.30": "2.60",
      "3.80": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30": "10.00 kW",
      "3.80": "8.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30": "1.30",
      "3.80": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30": "0.900",
      "3.80": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.30": "60 \u00b0C",
      "3.80": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.30": "8 W",
      "3.80": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.30": "45 W",
      "3.80": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.30": "12 W",
      "3.80": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.30": "0 W",
      "3.80": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.30": "Electricity",
      "3.80": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.30": "1.30 kW",
      "3.80": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.30": "6062 kWh",
      "3.80": "6623 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Compact_Combi_TCC13-16__TOC13RIY_Outdoor_Air_Water_208"
    }
  ]
}