{
  "source_pdf": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212.pdf",
  "extraction_timestamp": "2025-11-17T15:33:41.983531",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Subtype Thermastage Silent Combi TSC14/ TOC14RIY",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "Thermastage Silent Combi TSC14/ TOC14RIY",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "012-C700095",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "groupe_atlantic": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Model Silent Combi TSC14/ TOC14RIY",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "silent_combi_tsc14/_toc14riy": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "silent_combi_tsc14/_toc14riy": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "silent_combi_tsc14/_toc14riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "silent_combi_tsc14/_toc14riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "silent_combi_tsc14/_toc14riy": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "",
      "silent_combi_tsc14/_toc14riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "",
      "silent_combi_tsc14/_toc14riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "silent_combi_tsc14/_toc14riy": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.46 kW",
      "medium_temperature": "14.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.94 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.63",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.920": "8.10 kW",
      "0.970": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.920": "6.76",
      "0.970": "5.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.920": "0.980",
      "0.970": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.920": "14.20 kW",
      "0.970": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.920": "2.79",
      "0.970": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.920": "14.10 kW",
      "0.970": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.920": "2.54",
      "0.970": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.920": "0.980",
      "0.970": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.920": "60 \u00b0C",
      "0.970": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.920": "19 W",
      "0.970": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.920": "100 W",
      "0.970": "46 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.920": "23 W",
      "0.970": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.920": "0 W",
      "0.970": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.920": "Electricity",
      "0.970": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.920": "2.00 kW",
      "0.970": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.920": "8014 kWh",
      "0.970": "8757 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 3.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_Thermastage_Silent_Combi_TSC14__TOC14RIY_Outdoor_Air_Water_212"
    }
  ]
}