{
  "source_pdf": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275.pdf",
  "extraction_timestamp": "2025-11-17T15:33:43.123474",
  "total_records": 359,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Subtype WOXS034KQC2 / WSXGxxKMCA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "groupe_atlantic": "Rue des Fondeurs BP 64",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "groupe_atlantic": "59660",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "groupe_atlantic": "Merville",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "groupe_atlantic": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "groupe_atlantic": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "groupe_atlantic": "WOXS034KQC2 / WSXGxxKMCA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "groupe_atlantic": "007-DO0201",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "groupe_atlantic": "Air/Air Single Split",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "groupe_atlantic": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "groupe_atlantic": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "groupe_atlantic": "19.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "groupe_atlantic": "European KEYMARK Scheme for Heat Pumps (v12)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Model WOXS034KQC2 / WSXG07KMCA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "woxs034kqc2_/_wsxg07kmca": "Heating + Cooling",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "woxs034kqc2_/_wsxg07kmca": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "woxs034kqc2_/_wsxg07kmca": "Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "woxs034kqc2_/_wsxg07kmca": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "woxs034kqc2_/_wsxg07kmca": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg07kmca": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg07kmca": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "woxs034kqc2_/_wsxg07kmca": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "2.50",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "0.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "5.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "0.40 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "2.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "5.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "54_db(a)": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "54_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.40",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.00",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "1.47 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.11",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "1.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "11.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "15.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "95 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.03 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.88",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.45",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.47 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.44",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.14",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.14",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "700 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 3,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.50",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.47 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "347 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 4,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Model WOXS034KQC2 / WSXG09KMCA",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "woxs034kqc2_/_wsxg09kmca": "Heating + Cooling",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "woxs034kqc2_/_wsxg09kmca": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "woxs034kqc2_/_wsxg09kmca": "Warmer",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "woxs034kqc2_/_wsxg09kmca": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "woxs034kqc2_/_wsxg09kmca": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg09kmca": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg09kmca": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "woxs034kqc2_/_wsxg09kmca": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "2.80",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "0.59 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "4.79",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "0.56 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "2.50",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "4.42",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "55_db(a)": "58 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "55_db(a)": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.50 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.40",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.50 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "4.42",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "1.84 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "6.62",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "1.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "10.38",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "14.93",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "118 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.70",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.12 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.32",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.29 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.09",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.26 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.47",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.48 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.45",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "715 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 6,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.26 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.48 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "357 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 7,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Model WOXS034KQC2 / WSXG12KMCA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "woxs034kqc2_/_wsxg12kmca": "Heating + Cooling",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "woxs034kqc2_/_wsxg12kmca": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "woxs034kqc2_/_wsxg12kmca": "Warmer",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "woxs034kqc2_/_wsxg12kmca": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "woxs034kqc2_/_wsxg12kmca": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg12kmca": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "",
      "woxs034kqc2_/_wsxg12kmca": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "woxs034kqc2_/_wsxg12kmca": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "4.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "0.96 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "4.17",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "0.89 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "3.40",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "3.80",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "55_db(a)": "60 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "55_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "55_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.40 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.30",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.40 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.80",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.51 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.95",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "1.61 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "9.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "15.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "163 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.70",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.21 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.25",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.35 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.03",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.25 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.56",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.74",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.02",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.02",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "744 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 9,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.34 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.34 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.96",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.25 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.49",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.50 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.65",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.34 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.96",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.34 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.96",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "367 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 10,
      "source_table": null,
      "model_id": "Groupe_Atlantic_WOXS034KQC2___WSXGxxKMCA_Air_Air_Single_Split_275"
    }
  ]
}