{
  "source_pdf": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:33:52.114082",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat pump 12KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "No.28-5, Eastern Industrial Park, Lishui Town, Nanhai\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "528244 Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Monobloc Heat pump 12KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "011-1W0694",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "09.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-12/BPDSR4Y-H9-080",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-12/bpdsr4y-h9-080": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-12/bpdsr4y-h9-080": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-12/bpdsr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-12/bpdsr4y-h9-080": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-12/bpdsr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-12/bpdsr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-12/bpdsr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-12/bpdsr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-12/bpdsr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "4.50 kW",
      "5.01": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "10.49",
      "5.01": "7.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "10.56 kW",
      "5.01": "10.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.02",
      "5.01": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "9.87 kW",
      "5.01": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.71",
      "5.01": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "62 \u00b0C",
      "5.01": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "20 W",
      "5.01": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "30 W",
      "5.01": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "20 W",
      "5.01": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.01": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.01": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "2.07 kW",
      "5.01": "2.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "4983 kWh",
      "5.01": "7222 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.96 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-12/BPDR4Y-H9-080",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-12/bpdr4y-h9-080": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-12/bpdr4y-h9-080": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-12/bpdr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-12/bpdr4y-h9-080": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-12/bpdr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-12/bpdr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-12/bpdr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-12/bpdr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-12/bpdr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "3.39",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.14",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "4.50 kW",
      "5.01": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "10.49",
      "5.01": "7.42",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "10.56 kW",
      "5.01": "10.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.02",
      "5.01": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "9.87 kW",
      "5.01": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.71",
      "5.01": "1.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "5.01": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "62 \u00b0C",
      "5.01": "62 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "20 W",
      "5.01": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "30 W",
      "5.01": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "20 W",
      "5.01": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.01": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.01": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "2.07 kW",
      "5.01": "2.96 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "4983 kWh",
      "5.01": "7222 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.96 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_12KW_Outdoor_Air_Water_2"
    }
  ]
}