{
  "source_pdf": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:33:52.892235",
  "total_records": 274,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat pump 14/16KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "No.28-5, Eastern Industrial Park, Lishui Town, Nanhai\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "528244 Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Monobloc Heat pump 14/16KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "011-1W0695",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "09.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-14/BPDR4Y-H9-080",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-14/bpdr4y-h9-080": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-14/bpdr4y-h9-080": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-14/bpdr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-14/bpdr4y-h9-080": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-14/bpdr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-14/bpdr4y-h9-080": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-14/bpdr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-14/bpdr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-14/bpdr4y-h9-080": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.03 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.41 kW",
      "medium_temperature": "10.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.64 kW",
      "4.90": "4.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "9.50",
      "4.90": "7.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "12.41 kW",
      "4.90": "10.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "3.00",
      "4.90": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "11.89 kW",
      "4.90": "10.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.78",
      "4.90": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "62 \u00b0C",
      "4.90": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "20 W",
      "4.90": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "30 W",
      "4.90": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "20 W",
      "4.90": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "0 W",
      "4.90": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "2.14 kW",
      "4.90": "1.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "5789 kWh",
      "4.90": "7204 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.14 kW 1.65 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-14/BPDSR4Y-H9-080",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-14/bpdsr4y-h9-080": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-14/bpdsr4y-h9-080": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-14/bpdsr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-14/bpdsr4y-h9-080": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-14/bpdsr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-14/bpdsr4y-h9-080": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-14/bpdsr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-14/bpdsr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-14/bpdsr4y-h9-080": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.75",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.03 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.42",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.41 kW",
      "medium_temperature": "10.61 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "6.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.64 kW",
      "4.90": "4.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "9.50",
      "4.90": "7.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "12.41 kW",
      "4.90": "10.61 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "3.00",
      "4.90": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "11.89 kW",
      "4.90": "10.34 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.78",
      "4.90": "1.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "62 \u00b0C",
      "4.90": "62 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "20 W",
      "4.90": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "30 W",
      "4.90": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "20 W",
      "4.90": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "0 W",
      "4.90": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "4.90": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "2.14 kW",
      "4.90": "1.65 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "5789 kWh",
      "4.90": "7204 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.14 kW 1.65 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-16/BPDR4Y-H9-080",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-16/bpdr4y-h9-080": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-16/bpdr4y-h9-080": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-16/bpdr4y-h9-080": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-16/bpdr4y-h9-080": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-16/bpdr4y-h9-080": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-16/bpdr4y-h9-080": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-16/bpdr4y-h9-080": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-16/bpdr4y-h9-080": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-16/bpdr4y-h9-080": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.44 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.79 kW",
      "medium_temperature": "13.06 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.08 kW",
      "medium_temperature": "11.55 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.13",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.39": "4.64 kW",
      "4.78": "4.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.39": "9.50",
      "4.78": "7.72",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.39": "13.08 kW",
      "4.78": "11.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.39": "2.93",
      "4.78": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "12.66 kW",
      "4.78": "10.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "2.60",
      "4.78": "1.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.39": "62 \u00b0C",
      "4.78": "62 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.39": "20 W",
      "4.78": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.39": "30 W",
      "4.78": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.39": "20 W",
      "4.78": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.39": "0 W",
      "4.78": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.39": "Electricity",
      "4.78": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.39": "2.13 kW",
      "4.78": "2.56 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.39": "6392 kWh",
      "4.78": "7948 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.13 kW 2.56 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-16/BPDSR4Y-H9-080",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-16/bpdsr4y-h9-080": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-16/bpdsr4y-h9-080": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-16/bpdsr4y-h9-080": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-16/bpdsr4y-h9-080": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-16/bpdsr4y-h9-080": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-16/bpdsr4y-h9-080": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-16/bpdsr4y-h9-080": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-16/bpdsr4y-h9-080": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-16/bpdsr4y-h9-080": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.44 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.70",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.79 kW",
      "medium_temperature": "13.06 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.36",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.08 kW",
      "medium_temperature": "11.55 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.00",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "4.53 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.39": "4.64 kW",
      "4.78": "4.35 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.39": "9.50",
      "4.78": "7.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.39": "13.08 kW",
      "4.78": "11.55 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.39": "2.93",
      "4.78": "2.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "12.66 kW",
      "4.78": "10.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "2.60",
      "4.78": "1.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.39": "0.900",
      "4.78": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.39": "62 \u00b0C",
      "4.78": "62 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.39": "20 W",
      "4.78": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.39": "30 W",
      "4.78": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.39": "20 W",
      "4.78": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.39": "0 W",
      "4.78": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.39": "Electricity",
      "4.78": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.39": "2.13 kW",
      "4.78": "2.56 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.39": "6392 kWh",
      "4.78": "7948 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.13 kW 2.56 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_14_16KW_Outdoor_Air_Water_3"
    }
  ]
}