{
  "source_pdf": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:33:53.191740",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat pump 4KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "No.28-5, Eastern Industrial Park, Lishui Town, Nanhai\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "528244 Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Monobloc Heat pump 4KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "011-1W0690",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "09.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model CE-HRDL-4/BPDR4Y-H9-D01",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ce-hrdl-4/bpdr4y-h9-d01": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ce-hrdl-4/bpdr4y-h9-d01": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ce-hrdl-4/bpdr4y-h9-d01": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ce-hrdl-4/bpdr4y-h9-d01": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ce-hrdl-4/bpdr4y-h9-d01": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ce-hrdl-4/bpdr4y-h9-d01": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-4/bpdr4y-h9-d01": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ce-hrdl-4/bpdr4y-h9-d01": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ce-hrdl-4/bpdr4y-h9-d01": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.59",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "1.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.03 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.48": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.48": "1.99 kW",
      "4.79": "2.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.48": "9.42",
      "4.79": "7.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.48": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.48": "3.55 kW",
      "4.79": "3.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.48": "3.05",
      "4.79": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "3.35 kW",
      "4.79": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "2.80",
      "4.79": "1.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.48": "62 \u00b0C",
      "4.79": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.48": "14 W",
      "4.79": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.48": "24 W",
      "4.79": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.48": "14 W",
      "4.79": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.48": "0 W",
      "4.79": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.48": "Electricity",
      "4.79": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.48": "0.65 kW",
      "4.79": "0.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.48": "1725 kWh",
      "4.79": "2539 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.65 kW 0.71 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Monobloc_Heat_pump_4KW_Outdoor_Air_Water_4"
    }
  ]
}