{
  "source_pdf": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:33:54.619935",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat pump 4/6KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "No.28-5, Eastern Industrial Park, Lishui Town, Nanhai\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "528244 Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Split Heat pump 4/6KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "011-1W0696",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "09.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model CS-D004H/R4-D01(CHD-006EP/R4)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs-d004h/r4-d01(chd-006ep/r4)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs-d004h/r4-d01(chd-006ep/r4)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs-d004h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs-d004h/r4-d01(chd-006ep/r4)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs-d004h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs-d004h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d004h/r4-d01(chd-006ep/r4)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d004h/r4-d01(chd-006ep/r4)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs-d004h/r4-d01(chd-006ep/r4)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.60",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.20_kw": "6.36",
      "2.50_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.20_kw": "2.31 kW",
      "2.50_kw": "2.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.20_kw": "9.57",
      "2.50_kw": "6.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.20_kw": "5.40 kW",
      "2.50_kw": "4.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.20_kw": "2.89",
      "2.50_kw": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "5.11 kW",
      "2.50_kw": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "2.61",
      "2.50_kw": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.20_kw": "62 \u00b0C",
      "2.50_kw": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.20_kw": "10 W",
      "2.50_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.20_kw": "20 W",
      "2.50_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.20_kw": "10 W",
      "2.50_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.20_kw": "0 W",
      "2.50_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.20_kw": "Electricity",
      "2.50_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.20_kw": "0.89 kW",
      "2.50_kw": "0.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.20_kw": "2645 kWh",
      "2.50_kw": "3513 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.89 kW 0.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model CS-D006H/R4-D01(CHD-006EP/R4)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs-d006h/r4-d01(chd-006ep/r4)": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs-d006h/r4-d01(chd-006ep/r4)": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs-d006h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs-d006h/r4-d01(chd-006ep/r4)": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs-d006h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs-d006h/r4-d01(chd-006ep/r4)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d006h/r4-d01(chd-006ep/r4)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d006h/r4-d01(chd-006ep/r4)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs-d006h/r4-d01(chd-006ep/r4)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.05",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.20_kw": "6.36",
      "2.50_kw": "4.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.20_kw": "2.31 kW",
      "2.50_kw": "2.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.20_kw": "9.57",
      "2.50_kw": "6.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.20_kw": "5.40 kW",
      "2.50_kw": "4.87 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.20_kw": "2.89",
      "2.50_kw": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "5.11 kW",
      "2.50_kw": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "2.61",
      "2.50_kw": "1.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20_kw": "0.900",
      "2.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.20_kw": "62 \u00b0C",
      "2.50_kw": "62 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.20_kw": "10 W",
      "2.50_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.20_kw": "20 W",
      "2.50_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.20_kw": "10 W",
      "2.50_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.20_kw": "0 W",
      "2.50_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.20_kw": "Electricity",
      "2.50_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.20_kw": "0.89 kW",
      "2.50_kw": "0.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.20_kw": "2645 kWh",
      "2.50_kw": "3513 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.89 kW 0.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_4_6KW_Outdoor_Air_Water_8"
    }
  ]
}