{
  "source_pdf": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:33:54.911163",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Split Heat pump 8KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "No.28-5, Eastern Industrial Park, Lishui Town, Nanhai\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "528244 Foshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Split Heat pump 8KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "011-1W0697",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "09.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_carrier_heating,_ventilation_&_air_conditioning_company_limited": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model CS-D008H/R4-D01\uff08CHD-010EP/R4\uff09",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cs-d008h/r4-d01\uff08chd-010ep/r4\uff09": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.95_kw": "6.46",
      "2.75_kw": "4.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.95_kw": "0.900",
      "2.75_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.95_kw": "3.16 kW",
      "2.75_kw": "2.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.95_kw": "9.86",
      "2.75_kw": "4.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.95_kw": "0.900",
      "2.75_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.95_kw": "7.07 kW",
      "2.75_kw": "6.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.95_kw": "2.96",
      "2.75_kw": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95_kw": "7.71 kW",
      "2.75_kw": "6.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95_kw": "2.57",
      "2.75_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95_kw": "0.900",
      "2.75_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.95_kw": "62 \u00b0C",
      "2.75_kw": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.95_kw": "10 W",
      "2.75_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.95_kw": "20 W",
      "2.75_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.95_kw": "10 W",
      "2.75_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.95_kw": "0 W",
      "2.75_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.95_kw": "Electricity",
      "2.75_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.95_kw": "0.29 kW",
      "2.75_kw": "0.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.95_kw": "3514 kWh",
      "2.75_kw": "4611 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.29 kW 0.93 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Carrier_Heating__Ventilation___Split_Heat_pump_8KW_Outdoor_Air_Water_9"
    }
  ]
}