{
  "source_pdf": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:33:58.810033",
  "total_records": 275,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype XDASH20D series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_exinda_technology_co,_ltd": "Plot 04-10,04-11, Butterfly Ridge Industrial Zone, Xiantang\nTown, Dongyuan County, Heyuan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_exinda_technology_co,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_exinda_technology_co,_ltd": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_exinda_technology_co,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_exinda_technology_co,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_exinda_technology_co,_ltd": "XDASH20D series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_exinda_technology_co,_ltd": "041-K114-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_exinda_technology_co,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_exinda_technology_co,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_exinda_technology_co,_ltd": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_exinda_technology_co,_ltd": "07.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_exinda_technology_co,_ltd": "Heat Pump Keymark Scheme Rules v15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_exinda_technology_co,_ltd": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model XDASH20D3A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xdash20d3a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xdash20d3a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xdash20d3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xdash20d3a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xdash20d3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xdash20d3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xdash20d3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.91 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.30 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.70 kW",
      "5.30": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "10.00",
      "5.30": "7.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "15.30 kW",
      "5.30": "15.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "2.80",
      "5.30": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "15.30 kW",
      "5.30": "14.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.50",
      "5.30": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "65 \u00b0C",
      "5.30": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "45 W",
      "5.30": "65 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.30": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.90 kW",
      "5.30": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "7448 kWh",
      "5.30": "9666 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model XDASH20D3B",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xdash20d3b": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xdash20d3b": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xdash20d3b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xdash20d3b": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xdash20d3b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xdash20d3b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xdash20d3b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.91 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.30 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.70 kW",
      "5.30": "6.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "10.00",
      "5.30": "7.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "15.30 kW",
      "5.30": "15.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "2.80",
      "5.30": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "15.30 kW",
      "5.30": "14.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.50",
      "5.30": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "65 \u00b0C",
      "5.30": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "45 W",
      "5.30": "65 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.30": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.90 kW",
      "5.30": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "7448 kWh",
      "5.30": "9666 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model XDASH20D3C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xdash20d3c": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xdash20d3c": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xdash20d3c": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xdash20d3c": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xdash20d3c": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xdash20d3c": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xdash20d3c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.91 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.90",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.30 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.70 kW",
      "5.30": "6.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "10.00",
      "5.30": "7.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "15.30 kW",
      "5.30": "15.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "2.80",
      "5.30": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "15.30 kW",
      "5.30": "14.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.50",
      "5.30": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "65 \u00b0C",
      "5.30": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "45 W",
      "5.30": "65 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.30": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.90 kW",
      "5.30": "3.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "7448 kWh",
      "5.30": "9666 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model XDASH20D3A-S",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xdash20d3a-s": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xdash20d3a-s": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xdash20d3a-s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xdash20d3a-s": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xdash20d3a-s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xdash20d3a-s": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3a-s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xdash20d3a-s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xdash20d3a-s": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.91 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "145 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.20 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.30 kW",
      "medium_temperature": "15.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.10",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.90": "4.70 kW",
      "5.30": "6.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.90": "10.00",
      "5.30": "7.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.90": "15.30 kW",
      "5.30": "15.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.90": "2.80",
      "5.30": "2.10",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "15.30 kW",
      "5.30": "14.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "2.50",
      "5.30": "1.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.90": "0.900",
      "5.30": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.90": "65 \u00b0C",
      "5.30": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.90": "14 W",
      "5.30": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.90": "45 W",
      "5.30": "65 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.90": "Electricity",
      "5.30": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.90": "1.90 kW",
      "5.30": "3.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.90": "7448 kWh",
      "5.30": "9666 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Guangdong_Exinda_Technology_Co__Ltd_XDASH20D_series_Outdoor_Air_Water_5"
    }
  ]
}