{
  "source_pdf": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:33:59.558497",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump-R32-15",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "No.255 Hexiang East Rd, C area, Heshan Industrial Zone,\nHeshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Air to Water Heat Pump-R32-15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "041-K094-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "02.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LWH-F15HVLZPEN5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f15hvlzpen5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f15hvlzpen5": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f15hvlzpen5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f15hvlzpen5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f15hvlzpen5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f15hvlzpen5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvlzpen5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvlzpen5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f15hvlzpen5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.08 kW",
      "medium_temperature": "14.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.28 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.51 kW",
      "medium_temperature": "14.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.84 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.03": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.03": "7.63 kW",
      "4.10": "7.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.03": "7.58",
      "4.10": "5.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.03": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.03": "12.84 kW",
      "4.10": "12.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.03": "3.11",
      "4.10": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "12.87 kW",
      "4.10": "12.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "2.82",
      "4.10": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.03": "60 \u00b0C",
      "4.10": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.03": "12 W",
      "4.10": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.03": "14 W",
      "4.10": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.03": "12 W",
      "4.10": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.03": "40 W",
      "4.10": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.03": "Electricity",
      "4.10": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.03": "1.65 kW",
      "4.10": "1.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.03": "6602 kWh",
      "4.10": "8977 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 1.62 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LWH-F15HVZPEN5",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f15hvzpen5": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f15hvzpen5": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f15hvzpen5": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f15hvzpen5": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f15hvzpen5": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f15hvzpen5": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvzpen5": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvzpen5": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f15hvzpen5": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.15 kW",
      "medium_temperature": "14.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.31 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.58",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.52 kW",
      "medium_temperature": "14.42 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.85 kW",
      "medium_temperature": "12.76 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.38 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "7.68 kW",
      "4.11": "7.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "7.59",
      "4.11": "5.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "12.85 kW",
      "4.11": "12.76 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "3.11",
      "4.11": "2.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "12.93 kW",
      "4.11": "12.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.83",
      "4.11": "1.87",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "60 \u00b0C",
      "4.11": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "12 W",
      "4.11": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "14 W",
      "4.11": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "12 W",
      "4.11": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "40 W",
      "4.11": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "Electricity",
      "4.11": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "1.59 kW",
      "4.11": "1.63 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "6596 kWh",
      "4.11": "8986 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.59 kW 1.63 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Air_to_Water_Heat_Pump-R32-15_Outdoor_Air_Water_3"
    }
  ]
}