{
  "source_pdf": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:34:00.344391",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Ultimate series R290 11kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "No.255 Hexiang East Rd, C area, Heshan Industrial Zone,\nHeshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Ultimate series R290 11kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "011-1W0852",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "06.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model LWH-F11HVLZPN9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f11hvlzpn9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f11hvlzpn9": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f11hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f11hvlzpn9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f11hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f11hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f11hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f11hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f11hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.08 kW",
      "medium_temperature": "9.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.991",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.37": "0.982",
      "4.90": "0.986",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.37": "7.05 kW",
      "4.90": "6.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.37": "8.72",
      "4.90": "6.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.37": "0.979",
      "4.90": "0.983",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.37": "10.08 kW",
      "4.90": "9.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.37": "3.16",
      "4.90": "2.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "8.40 kW",
      "4.90": "7.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "2.86",
      "4.90": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "0.994",
      "4.90": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.37": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.37": "9 W",
      "4.90": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.37": "17 W",
      "4.90": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.37": "9 W",
      "4.90": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.37": "0 W",
      "4.90": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.37": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.37": "2.60 kW",
      "4.90": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.37": "4666 kWh",
      "4.90": "6305 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW 3.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model LWH-F11HVZPN9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f11hvzpn9": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f11hvzpn9": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f11hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f11hvzpn9": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f11hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f11hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f11hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f11hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f11hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.28 kW",
      "medium_temperature": "9.85 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.13 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.01 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.986",
      "4.89": "0.989",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "7.20 kW",
      "4.89": "6.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "8.94",
      "4.89": "6.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.984",
      "4.89": "0.987",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "10.28 kW",
      "4.89": "9.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "3.20",
      "4.89": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "8.28 kW",
      "4.89": "6.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.84",
      "4.89": "1.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.996",
      "4.89": "0.997",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "75 \u00b0C",
      "4.89": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "12 W",
      "4.89": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "13 W",
      "4.89": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "12 W",
      "4.89": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.89": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.89": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "2.70 kW",
      "4.89": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "4668 kWh",
      "4.89": "6288 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.70 kW 4.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_11kW_Outdoor_Air_Water_4"
    }
  ]
}