{
  "source_pdf": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:34:00.757396",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Ultimate series R290 15kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "No.255 Hexiang East Rd, C area, Heshan Industrial Zone,\nHeshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Ultimate series R290 15kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "011-1W0853",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "06.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model LWH-F15HVLZPN9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f15hvlzpn9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f15hvlzpn9": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f15hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f15hvlzpn9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f15hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f15hvlzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f15hvlzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.46 kW",
      "medium_temperature": "13.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.22 kW",
      "medium_temperature": "7.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.51": "0.989",
      "5.02": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.51": "8.79 kW",
      "5.02": "7.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.51": "8.85",
      "5.02": "6.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.51": "0.988",
      "5.02": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.51": "13.46 kW",
      "5.02": "13.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.51": "3.21",
      "5.02": "2.55",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "11.58 kW",
      "5.02": "9.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "2.77",
      "5.02": "1.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "0.997",
      "5.02": "0.998",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.51": "75 \u00b0C",
      "5.02": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.51": "10 W",
      "5.02": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.51": "12 W",
      "5.02": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.51": "10 W",
      "5.02": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.51": "0 W",
      "5.02": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.51": "Electricity",
      "5.02": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.51": "3.40 kW",
      "5.02": "5.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.51": "6258 kWh",
      "5.02": "8479 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 5.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model LWH-F15HVZPN9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f15hvzpn9": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f15hvzpn9": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f15hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f15hvzpn9": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f15hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f15hvzpn9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f15hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f15hvzpn9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.90 kW",
      "medium_temperature": "13.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.41",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.53 kW",
      "medium_temperature": "8.11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.55": "0.987",
      "4.97": "0.991",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.55": "9.31 kW",
      "4.97": "8.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.55": "9.05",
      "4.97": "6.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.55": "0.985",
      "4.97": "0.989",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.55": "13.90 kW",
      "4.97": "13.87 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.55": "3.23",
      "4.97": "2.41",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.55": "11.09 kW",
      "4.97": "10.52 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.55": "2.86",
      "4.97": "1.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.55": "0.996",
      "4.97": "0.998",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.55": "75 \u00b0C",
      "4.97": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.55": "13 W",
      "4.97": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.55": "15 W",
      "4.97": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.55": "13 W",
      "4.97": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.55": "0 W",
      "4.97": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.55": "Electricity",
      "4.97": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.55": "3.90 kW",
      "4.97": "4.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.55": "6247 kWh",
      "4.97": "8565 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.90 kW 4.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_15kW_Outdoor_Air_Water_5"
    }
  ]
}