{
  "source_pdf": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:34:01.053917",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Ultimate series R290 18kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "No.255 Hexiang East Rd, C area, Heshan Industrial Zone,\nHeshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Ultimate series R290 18kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "011-1W0854",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "06.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model LWH-F18HVZPN9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f18hvzpn9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f18hvzpn9": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f18hvzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f18hvzpn9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f18hvzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f18hvzpn9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f18hvzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f18hvzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f18hvzpn9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.80 kW",
      "medium_temperature": "17.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.80 kW",
      "medium_temperature": "17.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.81 kW",
      "medium_temperature": "16.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.88 kW",
      "medium_temperature": "10.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.88 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.988",
      "4.98": "0.991",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "9.94 kW",
      "4.98": "8.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "9.66",
      "4.98": "6.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.986",
      "4.98": "0.989",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "15.81 kW",
      "4.98": "16.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.21",
      "4.98": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "13.79 kW",
      "4.98": "11.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.90",
      "4.98": "1.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.997",
      "4.98": "0.998",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "75 \u00b0C",
      "4.98": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "12 W",
      "4.98": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "14 W",
      "4.98": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "12 W",
      "4.98": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "4.98": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "4.98": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "4.00 kW",
      "4.98": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "7348 kWh",
      "4.98": "9848 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 6.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultimate_series_R290_18kW_Outdoor_Air_Water_6"
    }
  ]
}