{
  "source_pdf": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:34:01.610859",
  "total_records": 78,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype Ultraheat series R290 50kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "No.255 Hexiang East Rd, C area, Heshan Industrial Zone,\nHeshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Ultraheat series R290 50kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_luckingstar_new_energy_co.,_ltd.": "03.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model LWH-F50VSN9H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwh-f50vsn9h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwh-f50vsn9h": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwh-f50vsn9h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lwh-f50vsn9h": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwh-f50vsn9h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwh-f50vsn9h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f50vsn9h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwh-f50vsn9h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwh-f50vsn9h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "50.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.56 kW",
      "medium_temperature": "16.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "50.00 kW",
      "medium_temperature": "50.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "44.57 kW",
      "medium_temperature": "44.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.69 kW",
      "medium_temperature": "27.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "18.08 kW",
      "medium_temperature": "17.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.86": "0.987",
      "4.88": "0.989",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.86": "21.31 kW",
      "4.88": "19.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.86": "8.62",
      "4.88": "6.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.86": "0.984",
      "4.88": "0.987",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.86": "44.57 kW",
      "4.88": "44.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.86": "2.93",
      "4.88": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.86": "38.45 kW",
      "4.88": "36.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.86": "2.55",
      "4.88": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.86": "0.997",
      "4.88": "0.998",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.86": "75 \u00b0C",
      "4.88": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.86": "25 W",
      "4.88": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.86": "39 W",
      "4.88": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.86": "25 W",
      "4.88": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.86": "0 W",
      "4.88": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.86": "Electricity",
      "4.88": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.86": "11.60 kW",
      "4.88": "13.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.86": "22028 kWh",
      "4.88": "28753 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.60 kW 13.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Luckingstar_New_Energy_CO___LT_Ultraheat_series_R290_50kW_Outdoor_Air_Water_8"
    }
  ]
}