{
  "source_pdf": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:34:02.631727",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air To Water Heat Pump - R32 - Monobloc - 220",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_new_energy_technology_co.,_ltd.": "NO.125, Chuangyou Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_new_energy_technology_co.,_ltd.": "511340",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_new_energy_technology_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_new_energy_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_new_energy_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_new_energy_technology_co.,_ltd.": "Air To Water Heat Pump - R32 - Monobloc - 220",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_new_energy_technology_co.,_ltd.": "011-1W1061",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_new_energy_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "2.67 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_new_energy_technology_co.,_ltd.": "18.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_new_energy_technology_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_new_energy_technology_co.,_ltd.": "T\u00dcV Rheinland (GuangDong) Ltd., CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model NE-F220HCR4TINEMV2-SA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ne-f220hcr4tinemv2-sa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ne-f220hcr4tinemv2-sa": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ne-f220hcr4tinemv2-sa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ne-f220hcr4tinemv2-sa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ne-f220hcr4tinemv2-sa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ne-f220hcr4tinemv2-sa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f220hcr4tinemv2-sa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f220hcr4tinemv2-sa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ne-f220hcr4tinemv2-sa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.12 kW",
      "medium_temperature": "14.61 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.24 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.91 kW",
      "medium_temperature": "13.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.34 kW",
      "medium_temperature": "12.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.69 kW",
      "medium_temperature": "7.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "8.68 kW",
      "4.79": "8.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "8.99",
      "4.79": "6.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "13.91 kW",
      "4.79": "13.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "2.80",
      "4.79": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "13.91 kW",
      "4.79": "13.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "2.80",
      "4.79": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "75 \u00b0C",
      "4.79": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "10 W",
      "4.79": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "30 W",
      "4.79": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "10 W",
      "4.79": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "50 W",
      "4.79": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.79": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "0.00 kW",
      "4.79": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "5863 kWh",
      "4.79": "8090 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_To_Water_Heat_Pump_-_R32_-_Monobloc_-_220_Outdoor_Air_Water_3"
    }
  ]
}