{
  "source_pdf": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:34:05.344129",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump- R32- 130",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_new_energy_technology_co.,_ltd.": "NO.125, Chuangyou Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_new_energy_technology_co.,_ltd.": "511340",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_new_energy_technology_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_new_energy_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_new_energy_technology_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_new_energy_technology_co.,_ltd.": "Air to Water Heat Pump- R32- 130",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_new_energy_technology_co.,_ltd.": "041-K054-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_new_energy_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_new_energy_technology_co.,_ltd.": "28.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_new_energy_technology_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_new_energy_technology_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model NE-F130HCR4TINEM",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ne-f130hcr4tinem": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ne-f130hcr4tinem": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ne-f130hcr4tinem": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ne-f130hcr4tinem": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ne-f130hcr4tinem": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ne-f130hcr4tinem": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f130hcr4tinem": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f130hcr4tinem": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ne-f130hcr4tinem": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.31 kW",
      "medium_temperature": "11.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.19 kW",
      "medium_temperature": "8.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.93": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.93": "5.55 kW",
      "4.66": "5.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.93": "7.82",
      "4.66": "6.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.93": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.93": "8.13 kW",
      "4.66": "7.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.93": "3.33",
      "4.66": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93": "8.80 kW",
      "4.66": "8.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93": "3.03",
      "4.66": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.93": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.93": "60 \u00b0C",
      "4.66": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.93": "12 W",
      "4.66": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.93": "17 W",
      "4.66": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.93": "12 W",
      "4.66": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.93": "41 W",
      "4.66": "41 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.93": "Electricity",
      "4.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.93": "0.39 kW",
      "4.66": "0.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.93": "4123 kWh",
      "4.66": "5252 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.39 kW 0.03 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model NE-F130HCR4INEM",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ne-f130hcr4inem": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ne-f130hcr4inem": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ne-f130hcr4inem": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ne-f130hcr4inem": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ne-f130hcr4inem": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ne-f130hcr4inem": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f130hcr4inem": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f130hcr4inem": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ne-f130hcr4inem": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.22 kW",
      "medium_temperature": "11.62 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.61 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.06",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.42",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.32 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99": "0.900",
      "4.51": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99": "5.65 kW",
      "4.51": "5.52 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99": "7.93",
      "4.51": "6.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99": "0.900",
      "4.51": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99": "8.02 kW",
      "4.51": "7.69 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99": "3.28",
      "4.51": "2.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "9.05 kW",
      "4.51": "8.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "3.06",
      "4.51": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "0.900",
      "4.51": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.99": "60 \u00b0C",
      "4.51": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.99": "12 W",
      "4.51": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.99": "17 W",
      "4.51": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.99": "12 W",
      "4.51": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.99": "43 W",
      "4.51": "43 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99": "Electricity",
      "4.51": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99": "0.01 kW",
      "4.51": "0.08 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99": "4071 kWh",
      "4.51": "5260 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.08 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump-_R32-_130_Outdoor_Air_Water_17"
    }
  ]
}