{
  "source_pdf": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:34:07.393672",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump 120",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_new_energy_technology_co.,_ltd.": "NO.125, Chuangyou Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_new_energy_technology_co.,_ltd.": "511340",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_new_energy_technology_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_new_energy_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_new_energy_technology_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_new_energy_technology_co.,_ltd.": "Air to Water Heat Pump 120",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_new_energy_technology_co.,_ltd.": "041-K054-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_new_energy_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_new_energy_technology_co.,_ltd.": "28.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_new_energy_technology_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_new_energy_technology_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model NE-F120HCR4INVM",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ne-f120hcr4invm": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ne-f120hcr4invm": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ne-f120hcr4invm": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ne-f120hcr4invm": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ne-f120hcr4invm": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ne-f120hcr4invm": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f120hcr4invm": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f120hcr4invm": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ne-f120hcr4invm": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.41 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.63 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.34",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.52 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.86": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.86": "4.47 kW",
      "4.66": "4.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.86": "8.89",
      "4.66": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.86": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.86": "5.76 kW",
      "4.66": "6.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.86": "3.09",
      "4.66": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "6.04 kW",
      "4.66": "4.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "2.46",
      "4.66": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "0.900",
      "4.66": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.86": "60 \u00b0C",
      "4.66": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.86": "6 W",
      "4.66": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.86": "14 W",
      "4.66": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.86": "6 W",
      "4.66": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.86": "29 W",
      "4.66": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.86": "Electricity",
      "4.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.86": "0.48 kW",
      "4.66": "2.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.86": "2998 kWh",
      "4.66": "4640 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.48 kW 2.91 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_Water_Heat_Pump_120_Outdoor_Air_Water_5"
    }
  ]
}