{
  "source_pdf": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:34:09.462871",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype Air to water heat pump- R290- 90- PA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_new_energy_technology_co.,_ltd.": "NO.125, Chuangyou Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_new_energy_technology_co.,_ltd.": "511340",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_new_energy_technology_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_new_energy_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_new_energy_technology_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_new_energy_technology_co.,_ltd.": "Air to water heat pump- R290- 90- PA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_new_energy_technology_co.,_ltd.": "041-K054-14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_new_energy_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_new_energy_technology_co.,_ltd.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_new_energy_technology_co.,_ltd.": "29.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_new_energy_technology_co.,_ltd.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NE-F90HCR5INVMV2-PA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ne-f90hcr5invmv2-pa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ne-f90hcr5invmv2-pa": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ne-f90hcr5invmv2-pa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ne-f90hcr5invmv2-pa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ne-f90hcr5invmv2-pa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ne-f90hcr5invmv2-pa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f90hcr5invmv2-pa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ne-f90hcr5invmv2-pa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ne-f90hcr5invmv2-pa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.07 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.34",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.67": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.67": "3.27 kW",
      "4.67": "3.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.67": "8.51",
      "4.67": "6.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.67": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.67": "6.26 kW",
      "4.67": "6.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.67": "3.34",
      "4.67": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.67": "6.90 kW",
      "4.67": "7.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.67": "2.78",
      "4.67": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.67": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.67": "75 \u00b0C",
      "4.67": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.67": "10 W",
      "4.67": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.67": "16 W",
      "4.67": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.67": "10 W",
      "4.67": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.67": "44 W",
      "4.67": "44 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.67": "Electricity",
      "4.67": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.67": "0.18 kW",
      "4.67": "0.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.67": "2893 kWh",
      "4.67": "3934 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_New_Energy_Technology_Co___Ltd_Air_to_water_heat_pump-_R290-_90-_PA_Outdoor_Air_Water_16"
    }
  ]
}