{
  "source_pdf": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T15:34:09.940998",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype Intelligent Inverter Heat Pump-R290-EST40+EST40S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_phnix_eco-energy_solution_ltd.": "No. 3 Tianyuan Road Dagang Town",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_phnix_eco-energy_solution_ltd.": "511470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_phnix_eco-energy_solution_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_phnix_eco-energy_solution_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_phnix_eco-energy_solution_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_phnix_eco-energy_solution_ltd.": "Intelligent Inverter Heat Pump-R290-EST40+EST40S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_phnix_eco-energy_solution_ltd.": "041-K020-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_phnix_eco-energy_solution_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_phnix_eco-energy_solution_ltd.": "14.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_phnix_eco-energy_solution_ltd.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_phnix_eco-energy_solution_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model EST40",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "est40": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "est40": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "est40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "est40": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "est40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "est40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "est40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.75 kW",
      "medium_temperature": "11.98 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.56 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.21 kW",
      "medium_temperature": "12.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.80 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.79",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.53": "0.900",
      "4.96": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.53": "4.34 kW",
      "4.96": "4.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.53": "8.87",
      "4.96": "7.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.53": "0.900",
      "4.96": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.53": "10.80 kW",
      "4.96": "10.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.53": "2.81",
      "4.96": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.53": "12.40 kW",
      "4.96": "12.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.53": "2.29",
      "4.96": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.53": "0.900",
      "4.96": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.53": "80 \u00b0C",
      "4.96": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.53": "8 W",
      "4.96": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.53": "8 W",
      "4.96": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.53": "8 W",
      "4.96": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.53": "41 W",
      "4.96": "41 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.53": "Electricity",
      "4.96": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.53": "0.00 kW",
      "4.96": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.53": "5233 kWh",
      "4.96": "6489 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model EST40S",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "est40s": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "est40s": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "est40s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "est40s": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "est40s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "est40s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est40s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est40s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "est40s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "152 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.03 kW",
      "medium_temperature": "12.22 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.81 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.72 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.31": "0.900",
      "5.09": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.31": "4.47 kW",
      "5.09": "4.36 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.31": "8.43",
      "5.09": "7.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.31": "0.900",
      "5.09": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.31": "10.64 kW",
      "5.09": "10.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.31": "2.96",
      "5.09": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "12.00 kW",
      "5.09": "12.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "2.35",
      "5.09": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "0.900",
      "5.09": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.31": "80 \u00b0C",
      "5.09": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.31": "13 W",
      "5.09": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.31": "12 W",
      "5.09": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.31": "13 W",
      "5.09": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.31": "41 W",
      "5.09": "41 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.31": "Electricity",
      "5.09": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.31": "0.03 kW",
      "5.09": "0.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.31": "5141 kWh",
      "5.09": "6537 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.03 kW 0.03 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST40_EST40S_Outdoor_Air_Water_21"
    }
  ]
}