{
  "source_pdf": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:34:10.233996",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype Intelligent Inverter Heat Pump-R290-EST60S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_phnix_eco-energy_solution_ltd.": "No. 3 Tianyuan Road Dagang Town",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_phnix_eco-energy_solution_ltd.": "511470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_phnix_eco-energy_solution_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_phnix_eco-energy_solution_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_phnix_eco-energy_solution_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_phnix_eco-energy_solution_ltd.": "Intelligent Inverter Heat Pump-R290-EST60S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_phnix_eco-energy_solution_ltd.": "041-K020-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_phnix_eco-energy_solution_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_phnix_eco-energy_solution_ltd.": "14.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_phnix_eco-energy_solution_ltd.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_phnix_eco-energy_solution_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Model EST60S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "est60s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "est60s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "est60s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "est60s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "est60s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "est60s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est60s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "est60s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "est60s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.89 kW",
      "medium_temperature": "17.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.46 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.35 kW",
      "medium_temperature": "17.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "4.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.34 kW",
      "medium_temperature": "15.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.44 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.88",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.17 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.59": "0.900",
      "5.15": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.59": "5.57 kW",
      "5.15": "5.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.59": "9.07",
      "5.15": "7.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.59": "0.900",
      "5.15": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.59": "15.34 kW",
      "5.15": "15.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.59": "3.32",
      "5.15": "2.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "16.02 kW",
      "5.15": "16.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "2.94",
      "5.15": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.59": "0.900",
      "5.15": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.59": "80 \u00b0C",
      "5.15": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.59": "16 W",
      "5.15": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.59": "16 W",
      "5.15": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.59": "16 W",
      "5.15": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.59": "45 W",
      "5.15": "45 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.59": "Electricity",
      "5.15": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.59": "1.32 kW",
      "5.15": "1.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.59": "6957 kWh",
      "5.15": "8870 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.09 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump-R290-EST60S_Outdoor_Air_Water_22"
    }
  ]
}