{
  "source_pdf": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:34:13.300178",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Intelligent Inverter Heat Pump 60-R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_phnix_eco-energy_solution_ltd.": "No. 3 Tianyuan Road Dagang Town",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_phnix_eco-energy_solution_ltd.": "511470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_phnix_eco-energy_solution_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_phnix_eco-energy_solution_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_phnix_eco-energy_solution_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_phnix_eco-energy_solution_ltd.": "Intelligent Inverter Heat Pump 60-R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_phnix_eco-energy_solution_ltd.": "041-K020-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_phnix_eco-energy_solution_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_phnix_eco-energy_solution_ltd.": "01.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_phnix_eco-energy_solution_ltd.": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_phnix_eco-energy_solution_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model PASRW060-BP-PS-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pasrw060-bp-ps-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pasrw060-bp-ps-b": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pasrw060-bp-ps-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pasrw060-bp-ps-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pasrw060-bp-ps-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pasrw060-bp-ps-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pasrw060-bp-ps-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pasrw060-bp-ps-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pasrw060-bp-ps-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.95 kW",
      "medium_temperature": "15.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.45 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.91",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.51 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "12.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "8.65 kW",
      "4.10": "7.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "6.73",
      "4.10": "5.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "11.06 kW",
      "4.10": "12.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.57": "3.27",
      "4.10": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "12.41 kW",
      "4.10": "10.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "3.07",
      "4.10": "1.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.57": "57 \u00b0C",
      "4.10": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.57": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.57": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.57": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.57": "60 W",
      "4.10": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "4.10": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "0.10 kW",
      "4.10": "3.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.57": "5614 kWh",
      "4.10": "9038 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 3.92 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model PASRW060S-BP-PS-B",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pasrw060s-bp-ps-b": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pasrw060s-bp-ps-b": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pasrw060s-bp-ps-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pasrw060s-bp-ps-b": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pasrw060s-bp-ps-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pasrw060s-bp-ps-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pasrw060s-bp-ps-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pasrw060s-bp-ps-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pasrw060s-bp-ps-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.61 kW",
      "medium_temperature": "15.15 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.39 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.14",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.74 kW",
      "medium_temperature": "14.44 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.27 kW",
      "medium_temperature": "12.77 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.26",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "7.82 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.12 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.63": "0.990",
      "4.20": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.63": "8.57 kW",
      "4.20": "5.89 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.63": "6.94",
      "4.20": "5.63",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.63": "0.990",
      "4.20": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.63": "11.27 kW",
      "4.20": "12.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.63": "3.32",
      "4.20": "2.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "12.79 kW",
      "4.20": "14.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "3.02",
      "4.20": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "0.990",
      "4.20": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.63": "56 \u00b0C",
      "4.20": "56 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.63": "23 W",
      "4.20": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.63": "23 W",
      "4.20": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.63": "23 W",
      "4.20": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.63": "58 W",
      "4.20": "58 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.63": "Electricity",
      "4.20": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.63": "0.00 kW",
      "4.20": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.63": "5756 kWh",
      "4.20": "8931 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_60-R32_Outdoor_Air_Water_6"
    }
  ]
}