{
  "source_pdf": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:34:15.596404",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype Intelligent Inverter Heat Pump R290- G60+G60S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_phnix_eco-energy_solution_ltd.": "No. 3 Tianyuan Road Dagang Town",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_phnix_eco-energy_solution_ltd.": "511470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_phnix_eco-energy_solution_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_phnix_eco-energy_solution_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_phnix_eco-energy_solution_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_phnix_eco-energy_solution_ltd.": "Intelligent Inverter Heat Pump R290- G60+G60S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_phnix_eco-energy_solution_ltd.": "041-K020-13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_phnix_eco-energy_solution_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_phnix_eco-energy_solution_ltd.": "15.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_phnix_eco-energy_solution_ltd.": "Heat Pump Keymark Scheme Rules Rev 13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_phnix_eco-energy_solution_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model G60",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "g60": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "g60": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "g60": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "g60": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "g60": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "g60": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "g60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "g60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "g60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.98 kW",
      "medium_temperature": "17.09 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.02 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.22",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.66 kW",
      "medium_temperature": "17.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.74 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.98 kW",
      "medium_temperature": "9.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.82 kW",
      "medium_temperature": "6.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.43": "0.900",
      "4.98": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.43": "6.06 kW",
      "4.98": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.43": "8.11",
      "4.98": "6.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.43": "0.900",
      "4.98": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.43": "14.74 kW",
      "4.98": "15.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.43": "2.76",
      "4.98": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43": "16.05 kW",
      "4.98": "15.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43": "2.48",
      "4.98": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.43": "0.900",
      "4.98": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.43": "75 \u00b0C",
      "4.98": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.43": "11 W",
      "4.98": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.43": "12 W",
      "4.98": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.43": "11 W",
      "4.98": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.43": "86 W",
      "4.98": "86 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.43": "Electricity",
      "4.98": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.43": "0.60 kW",
      "4.98": "2.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.43": "7404 kWh",
      "4.98": "9777 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 2.03 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model G60S",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "g60s": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "g60s": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "g60s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "g60s": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "g60s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "g60s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "g60s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "g60s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "g60s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "16.92 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.03 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.23",
      "medium_temperature": "3.04",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.71 kW",
      "medium_temperature": "16.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.78 kW",
      "medium_temperature": "14.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.15",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.54",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.76 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.27": "0.900",
      "4.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.27": "6.04 kW",
      "4.87": "5.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.27": "8.36",
      "4.87": "6.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.27": "0.900",
      "4.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.27": "14.78 kW",
      "4.87": "14.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.27": "2.85",
      "4.87": "2.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "15.57 kW",
      "4.87": "14.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "2.56",
      "4.87": "1.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "0.900",
      "4.87": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.27": "75 \u00b0C",
      "4.87": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.27": "15 W",
      "4.87": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.27": "15 W",
      "4.87": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.27": "15 W",
      "4.87": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.27": "88 W",
      "4.87": "88 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.27": "Electricity",
      "4.87": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.27": "1.14 kW",
      "4.87": "2.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.27": "7440 kWh",
      "4.87": "9486 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 2.57 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R290-_G60_G60S_Outdoor_Air_Water_11"
    }
  ]
}