{
  "source_pdf": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:34:18.444916",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype Intelligent Inverter Heat Pump R32- P17A, P17T",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_phnix_eco-energy_solution_ltd.": "No. 3 Tianyuan Road Dagang Town",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_phnix_eco-energy_solution_ltd.": "511470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_phnix_eco-energy_solution_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_phnix_eco-energy_solution_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_phnix_eco-energy_solution_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_phnix_eco-energy_solution_ltd.": "Intelligent Inverter Heat Pump R32- P17A, P17T",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_phnix_eco-energy_solution_ltd.": "041-K020-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_phnix_eco-energy_solution_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_phnix_eco-energy_solution_ltd.": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_phnix_eco-energy_solution_ltd.": "05.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_phnix_eco-energy_solution_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangdong_phnix_eco-energy_solution_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model P17A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "p17a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "p17a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "p17a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "p17a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "p17a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "p17a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "p17a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "p17a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "p17a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.72 kW",
      "medium_temperature": "20.31 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.68 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.83",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.61 kW",
      "medium_temperature": "12.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "11.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.82 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.99": "0.990",
      "4.63": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.99": "6.35 kW",
      "4.63": "7.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.99": "6.50",
      "4.63": "5.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.99": "0.990",
      "4.63": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.99": "11.15 kW",
      "4.63": "11.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.99": "3.01",
      "4.63": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.99": "12.66 kW",
      "4.63": "12.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.99": "2.83",
      "4.63": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.99": "0.990",
      "4.63": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.99": "49 \u00b0C",
      "4.63": "49 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.99": "19 W",
      "4.63": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.99": "19 W",
      "4.63": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.99": "19 W",
      "4.63": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.99": "59 W",
      "4.63": "59 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.99": "Electricity",
      "4.63": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.99": "0.00 kW",
      "4.63": "0.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.99": "6512 kWh",
      "4.63": "8144 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.35 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model P17T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "p17t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "p17t": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "p17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "p17t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "p17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "p17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "p17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "p17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "p17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.91 kW",
      "medium_temperature": "20.61 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.92 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "2.61",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.89 kW",
      "medium_temperature": "12.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "3.20",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.41 kW",
      "medium_temperature": "11.43 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.26",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.94 kW",
      "medium_temperature": "7.05 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.92",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.03": "0.990",
      "4.16": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.03": "8.26 kW",
      "4.16": "8.38 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.03": "6.38",
      "4.16": "5.77",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.03": "0.990",
      "4.16": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.03": "11.41 kW",
      "4.16": "11.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.03": "2.96",
      "4.16": "2.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "12.85 kW",
      "4.16": "12.96 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "2.60",
      "4.16": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "0.990",
      "4.16": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.03": "55 \u00b0C",
      "4.16": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.03": "25 W",
      "4.16": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.03": "25 W",
      "4.16": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.03": "25 W",
      "4.16": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.03": "40 W",
      "4.16": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.03": "Electricity",
      "4.16": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.03": "0.04 kW",
      "4.16": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.03": "6634 kWh",
      "4.16": "8341 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_PHNIX_Eco-Energy_Solution_Ltd__Intelligent_Inverter_Heat_Pump_R32-_P17A__P17T_Outdoor_Air_Water_18"
    }
  ]
}