{
  "source_pdf": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3.pdf",
  "extraction_timestamp": "2025-11-17T15:34:21.652102",
  "total_records": 368,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Subtype KR10/80DN5W-M4 Series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_vanward_electric_co.,_ltd.": "East Side of Yangxi Avenue (Renhe),Yanghe, Gaoming,\nFoshan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_vanward_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_vanward_electric_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_vanward_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_vanward_electric_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_vanward_electric_co.,_ltd.": "KR10/80DN5W-M4 Series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_vanward_electric_co.,_ltd.": "041-K112-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_vanward_electric_co.,_ltd.": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_vanward_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_vanward_electric_co.,_ltd.": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_vanward_electric_co.,_ltd.": "03.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_vanward_electric_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m4": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m4": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m4": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m42": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m42": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m42": "Colder, Warmer",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m42": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m42": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m42": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m42": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m42": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m42": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M43",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m43": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m43": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m43": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m43": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m43": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m43": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m43": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m43": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m43": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m3": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m3": "Colder, Warmer",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m3": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M32",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m32": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m32": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m32": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model KR10/80DN5W-M33",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kr10/80dn5w-m33": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kr10/80dn5w-m33": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kr10/80dn5w-m33": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "kr10/80dn5w-m33": "Outdoor Air",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kr10/80dn5w-m33": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kr10/80dn5w-m33": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m33": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kr10/80dn5w-m33": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kr10/80dn5w-m33": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "49_db(a)": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "49_db(a)": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "118 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.87",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "4?27 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "33.0 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "79 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "m": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "52_db(a)": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "52_db(a)": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "102 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.45",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "13?51 h:min",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "43.0 W",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "m": "",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4?27_h",
      "value": "min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_13?51_h",
      "value": "min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "54_db(a)": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "54_db(a)": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "142 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "3.41",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "3?36 h:min",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "30.0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "47.7 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "80 l",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3?36_h",
      "value": "min",
      "source_page": 13,
      "source_table": null,
      "model_id": "Guangdong_Vanward_Electric_Co___Ltd__KR10_80DN5W-M4_Series_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    }
  ]
}