{
  "source_pdf": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:34:22.367023",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Inverter Heat Pump R290 Series 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_warmhouse_technology_co.,_ltd.": "No. 1, Dejin Road, Xingtan Town, Shunde District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_warmhouse_technology_co.,_ltd.": "528306",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_warmhouse_technology_co.,_ltd.": "Xingtan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_warmhouse_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_warmhouse_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_warmhouse_technology_co.,_ltd.": "Air to Water Inverter Heat Pump R290 Series 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_warmhouse_technology_co.,_ltd.": "011-1W0910",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_warmhouse_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_warmhouse_technology_co.,_ltd.": "09.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_warmhouse_technology_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HL16HGS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hl16hgs": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hl16hgs": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hl16hgs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hl16hgs": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hl16hgs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hl16hgs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl16hgs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl16hgs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hl16hgs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.20 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.35 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "4.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.10 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.980",
      "5.24": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "5.80 kW",
      "5.24": "5.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.86",
      "5.24": "7.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.980",
      "5.24": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "13.10 kW",
      "5.24": "11.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "3.08",
      "5.24": "2.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "14.40 kW",
      "5.24": "13.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.71",
      "5.24": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.900",
      "5.24": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.24": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "17 W",
      "5.24": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "18 W",
      "5.24": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "17 W",
      "5.24": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "49 W",
      "5.24": "49 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.24": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.60 kW",
      "5.24": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "6180 kWh",
      "5.24": "6852 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_16_kW_Outdoor_Air_Water_2"
    }
  ]
}