{
  "source_pdf": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:34:22.662846",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Inverter Heat Pump R290 Series 6 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_warmhouse_technology_co.,_ltd.": "No. 1, Dejin Road, Xingtan Town, Shunde District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_warmhouse_technology_co.,_ltd.": "528306",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_warmhouse_technology_co.,_ltd.": "Xingtan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_warmhouse_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_warmhouse_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_warmhouse_technology_co.,_ltd.": "Air to Water Inverter Heat Pump R290 Series 6 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_warmhouse_technology_co.,_ltd.": "011-1W0907",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_warmhouse_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "0.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_warmhouse_technology_co.,_ltd.": "09.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_warmhouse_technology_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model HL6HG",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hl6hg": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hl6hg": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hl6hg": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hl6hg": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hl6hg": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hl6hg": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl6hg": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl6hg": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hl6hg": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.05 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "149 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.74",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.980",
      "4.90": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "2.40 kW",
      "4.90": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "8.62",
      "4.90": "6.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.980",
      "4.90": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "5.00 kW",
      "4.90": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "3.46",
      "4.90": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "5.40 kW",
      "4.90": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "3.04",
      "4.90": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.980",
      "4.90": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "10 W",
      "4.90": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "12 W",
      "4.90": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "10 W",
      "4.90": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "33 W",
      "4.90": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.60 kW",
      "4.90": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "2315 kWh",
      "4.90": "2902 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__Air_to_Water_Inverter_Heat_Pump_R290_Series_6_kW_Outdoor_Air_Water_3"
    }
  ]
}