{
  "source_pdf": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:34:23.558101",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump R32 series 17KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_warmhouse_technology_co.,_ltd.": "No. 1, Dejin Road, Xingtan Town, Shunde District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_warmhouse_technology_co.,_ltd.": "528306",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_warmhouse_technology_co.,_ltd.": "Xingtan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_warmhouse_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_warmhouse_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_warmhouse_technology_co.,_ltd.": "DC Inverter Air to Water Heat Pump R32 series 17KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_warmhouse_technology_co.,_ltd.": "011-1W0737",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_warmhouse_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_warmhouse_technology_co.,_ltd.": "13.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_warmhouse_technology_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HL17HB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hl17hb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hl17hb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hl17hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hl17hb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hl17hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hl17hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl17hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl17hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hl17hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.35 kW",
      "medium_temperature": "14.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.98 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.58 kW",
      "medium_temperature": "13.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "11.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.79 kW",
      "medium_temperature": "7.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.42 kW",
      "medium_temperature": "6.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.990",
      "4.73": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "7.38 kW",
      "4.73": "7.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "7.99",
      "4.73": "6.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.990",
      "4.73": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "12.90 kW",
      "4.73": "11.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "3.08",
      "4.73": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "14.20 kW",
      "4.73": "13.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.72",
      "4.73": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "1.000",
      "4.73": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "13 W",
      "4.73": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "13 W",
      "4.73": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "13 W",
      "4.73": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "40 W",
      "4.73": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.73": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "0.38 kW",
      "4.73": "0.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "6620 kWh",
      "4.73": "7826 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.38 kW 0.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_17KW_Outdoor_Air_Water_6"
    }
  ]
}