{
  "source_pdf": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:34:23.824525",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump R32 series 22KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangdong_warmhouse_technology_co.,_ltd.": "No. 1, Dejin Road, Xingtan Town, Shunde District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangdong_warmhouse_technology_co.,_ltd.": "528306",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangdong_warmhouse_technology_co.,_ltd.": "Xingtan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangdong_warmhouse_technology_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangdong_warmhouse_technology_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangdong_warmhouse_technology_co.,_ltd.": "DC Inverter Air to Water Heat Pump R32 series 22KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangdong_warmhouse_technology_co.,_ltd.": "011-1W0738",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangdong_warmhouse_technology_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangdong_warmhouse_technology_co.,_ltd.": "3.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangdong_warmhouse_technology_co.,_ltd.": "13.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangdong_warmhouse_technology_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HL22HB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hl22hb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hl22hb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hl22hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hl22hb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hl22hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hl22hb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl22hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hl22hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hl22hb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.86 kW",
      "medium_temperature": "20.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.78 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.91 kW",
      "medium_temperature": "15.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.96 kW",
      "medium_temperature": "13.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.79 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.91": "0.990",
      "4.95": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.91": "7.98 kW",
      "4.95": "7.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.91": "8.71",
      "4.95": "7.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.91": "0.990",
      "4.95": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.91": "14.96 kW",
      "4.95": "13.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.91": "3.27",
      "4.95": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "16.39 kW",
      "4.95": "15.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "2.95",
      "4.95": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.91": "1.000",
      "4.95": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.91": "60 \u00b0C",
      "4.95": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.91": "13 W",
      "4.95": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.91": "14 W",
      "4.95": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.91": "13 W",
      "4.95": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.91": "40 W",
      "4.95": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.91": "Electricity",
      "4.95": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.91": "0.52 kW",
      "4.95": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.91": "7735 kWh",
      "4.95": "8488 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.52 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangdong_Warmhouse_Technology_Co___Ltd__DC_Inverter_Air_to_Water_Heat_Pump_R32_series_22KW_Outdoor_Air_Water_7"
    }
  ]
}