{
  "source_pdf": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:34:24.389602",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air Source Heat Pump- R290- 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "No.3, No. 9, Huasheng Beiroad, Xicheng industry zone,\nRenhe town, Baiyun district,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Inverter Air Source Heat Pump- R290- 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "041-K077-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "0.72 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "24.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HS10V-QPNNW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hs10v-qpnnw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hs10v-qpnnw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hs10v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hs10v-qpnnw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hs10v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hs10v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs10v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs10v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hs10v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.92 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.45 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.900",
      "5.25": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "3.35 kW",
      "5.25": "3.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "7.78",
      "5.25": "6.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.900",
      "5.25": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "5.81 kW",
      "5.25": "5.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.20",
      "5.25": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "5.66 kW",
      "5.25": "5.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "2.93",
      "5.25": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "0.900",
      "5.25": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "70 \u00b0C",
      "5.25": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "10 W",
      "5.25": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "10 W",
      "5.25": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "10 W",
      "5.25": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "0 W",
      "5.25": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "Electricity",
      "5.25": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "0.91 kW",
      "5.25": "0.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "2872 kWh",
      "5.25": "3734 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.91 kW 0.97 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_10_Outdoor_Air_Water_1"
    }
  ]
}