{
  "source_pdf": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:34:24.718176",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air Source Heat Pump- R290- 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "No.3, No. 9, Huasheng Beiroad, Xicheng industry zone,\nRenhe town, Baiyun district,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Inverter Air Source Heat Pump- R290- 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "041-K077-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "24.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HS12V-QPNNW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hs12v-qpnnw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hs12v-qpnnw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hs12v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hs12v-qpnnw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hs12v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hs12v-qpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs12v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs12v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hs12v-qpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.87 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.32 kW",
      "medium_temperature": "8.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.68",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.56 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.05": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "4.72 kW",
      "4.93": "4.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.60",
      "4.93": "6.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.05": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "7.36 kW",
      "4.93": "7.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "3.31",
      "4.93": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "7.47 kW",
      "4.93": "7.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "3.02",
      "4.93": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "70 \u00b0C",
      "4.93": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "8 W",
      "4.93": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "8 W",
      "4.93": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "8 W",
      "4.93": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "0 W",
      "4.93": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "Electricity",
      "4.93": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "0.85 kW",
      "4.93": "1.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "3677 kWh",
      "4.93": "4935 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.85 kW 1.62 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_12_Outdoor_Air_Water_2"
    }
  ]
}