{
  "source_pdf": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:34:25.101472",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air Source Heat Pump- R290- 15",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "No.3, No. 9, Huasheng Beiroad, Xicheng industry zone,\nRenhe town, Baiyun district,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Inverter Air Source Heat Pump- R290- 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "041-K077-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "24.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model HS15V-DPNNW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hs15v-dpnnw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hs15v-dpnnw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hs15v-dpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hs15v-dpnnw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hs15v-dpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hs15v-dpnnw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs15v-dpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hs15v-dpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hs15v-dpnnw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.26 kW",
      "medium_temperature": "11.69 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.38 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.95 kW",
      "medium_temperature": "10.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.18 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.33": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.33": "6.17 kW",
      "4.87": "6.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.33": "7.36",
      "4.87": "6.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.33": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.33": "10.95 kW",
      "4.87": "10.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.33": "3.22",
      "4.87": "2.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "10.33 kW",
      "4.87": "9.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "3.05",
      "4.87": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.33": "70 \u00b0C",
      "4.87": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.33": "3 W",
      "4.87": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.33": "3 W",
      "4.87": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.33": "3 W",
      "4.87": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.33": "0 W",
      "4.87": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.33": "Electricity",
      "4.87": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.33": "2.05 kW",
      "4.87": "2.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.33": "5420 kWh",
      "4.87": "6711 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.05 kW 2.09 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R290-_15_Outdoor_Air_Water_3"
    }
  ]
}