{
  "source_pdf": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:34:25.392206",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air Source Heat Pump- R32- 07",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "No.3, No. 9, Huasheng Beiroad, Xicheng industry zone,\nRenhe town, Baiyun district,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Inverter Air Source Heat Pump- R32- 07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "041-K077-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "24.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model RS07V/L",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rs07v/l": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rs07v/l": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rs07v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rs07v/l": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rs07v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rs07v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rs07v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rs07v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rs07v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.66 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.42 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.76 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "6.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.23": "0.990",
      "4.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.23": "3.01 kW",
      "4.32": "2.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.23": "8.33",
      "4.32": "6.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.23": "0.990",
      "4.32": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.23": "5.98 kW",
      "4.32": "6.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.23": "2.76",
      "4.32": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "6.04 kW",
      "4.32": "6.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "2.67",
      "4.32": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.23": "0.900",
      "4.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.23": "55 \u00b0C",
      "4.32": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.23": "14 W",
      "4.32": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.23": "15 W",
      "4.32": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.23": "14 W",
      "4.32": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.23": "0 W",
      "4.32": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.23": "Electricity",
      "4.32": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.23": "0.72 kW",
      "4.32": "0.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.23": "2934 kWh",
      "4.32": "4082 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 0.72 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_07_Outdoor_Air_Water_4"
    }
  ]
}