{
  "source_pdf": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:34:26.273378",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air Source Heat Pump- R32- 20",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "No.3, No. 9, Huasheng Beiroad, Xicheng industry zone,\nRenhe town, Baiyun district,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Inverter Air Source Heat Pump- R32- 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "041-K077-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "24.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_dentwiton_manufacture_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model RS20V/L",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rs20v/l": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rs20v/l": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rs20v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rs20v/l": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rs20v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rs20v/l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rs20v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rs20v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rs20v/l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.65 kW",
      "medium_temperature": "16.29 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.28 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.86 kW",
      "medium_temperature": "17.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.92 kW",
      "medium_temperature": "15.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.03 kW",
      "medium_temperature": "9.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.37": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.37": "9.83 kW",
      "4.67": "9.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.37": "8.87",
      "4.67": "6.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.37": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.37": "14.92 kW",
      "4.67": "15.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.37": "3.26",
      "4.67": "2.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "14.02 kW",
      "4.67": "14.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "3.04",
      "4.67": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.37": "55 \u00b0C",
      "4.67": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.37": "17 W",
      "4.67": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.37": "18 W",
      "4.67": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.37": "17 W",
      "4.67": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.37": "0 W",
      "4.67": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.37": "Electricity",
      "4.67": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.37": "2.68 kW",
      "4.67": "2.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.37": "7294 kWh",
      "4.67": "9988 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.46 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Dentwiton_Manufacture_Co___Ltd_Inverter_Air_Source_Heat_Pump-_R32-_20_Outdoor_Air_Water_7"
    }
  ]
}