{
  "source_pdf": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:34:26.832669",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air Source Heat Pump- R290- 30",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "No.15 Tangxi Road, Yinsha Industrial Park",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "511338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "DC Inverter Air Source Heat Pump- R290- 30",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "041-K036-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "19.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model CGK-030V4P",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-030v4p": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-030v4p": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-030v4p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-030v4p": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-030v4p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-030v4p": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-030v4p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-030v4p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-030v4p": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.49 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.64 kW",
      "medium_temperature": "6.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.51": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.51": "5.02 kW",
      "4.79": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.51": "8.70",
      "4.79": "6.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.51": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.51": "5.87 kW",
      "4.79": "5.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.51": "2.90",
      "4.79": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "5.46 kW",
      "4.79": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "2.69",
      "4.79": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.51": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.51": "75 \u00b0C",
      "4.79": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.51": "24 W",
      "4.79": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.51": "35 W",
      "4.79": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.51": "24 W",
      "4.79": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.51": "42 W",
      "4.79": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.51": "Electricity",
      "4.79": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.51": "1.18 kW",
      "4.79": "1.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.51": "2874 kWh",
      "4.79": "3642 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 1.35 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_DC_Inverter_Air_Source_Heat_Pump-_R290-_30_Outdoor_Air_Water_1"
    }
  ]
}