{
  "source_pdf": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:34:30.438222",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Air Source Heat Pump- R32- 50/60",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "No.15 Tangxi Road, Yinsha Industrial Park",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "511338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "EVI DC Inverter Air Source Heat Pump- R32- 50/60",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "041-K036-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "2.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "27.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model CGK-050V3L",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-050v3l": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-050v3l": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-050v3l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-050v3l": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-050v3l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-050v3l": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-050v3l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-050v3l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-050v3l": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.85 kW",
      "medium_temperature": "15.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.13",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.08 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.68 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.82 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.28": "0.900",
      "4.68": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.28": "9.22 kW",
      "4.68": "9.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.28": "8.17",
      "4.68": "6.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28": "0.900",
      "4.68": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.28": "10.68 kW",
      "4.68": "10.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.28": "2.87",
      "4.68": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "10.15 kW",
      "4.68": "11.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "2.65",
      "4.68": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "0.900",
      "4.68": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.28": "60 \u00b0C",
      "4.68": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.28": "16 W",
      "4.68": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.28": "19 W",
      "4.68": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.28": "16 W",
      "4.68": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.28": "47 W",
      "4.68": "47 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28": "Electricity",
      "4.68": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.28": "1.92 kW",
      "4.68": "1.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.28": "5482 kWh",
      "4.68": "7200 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.92 kW 1.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model CGK-060V3L",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-060v3l": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-060v3l": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-060v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-060v3l": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-060v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-060v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-060v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-060v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-060v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.46 kW",
      "medium_temperature": "16.38 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.23 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.13",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.58 kW",
      "medium_temperature": "13.52 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.56",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.13 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.54 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.36": "0.900",
      "4.75": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.36": "9.59 kW",
      "4.75": "9.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.36": "8.40",
      "4.75": "6.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.36": "0.900",
      "4.75": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.36": "11.13 kW",
      "4.75": "11.96 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.36": "2.69",
      "4.75": "2.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "11.63 kW",
      "4.75": "12.26 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "2.73",
      "4.75": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "0.900",
      "4.75": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.36": "60 \u00b0C",
      "4.75": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.36": "17 W",
      "4.75": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.36": "18 W",
      "4.75": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.36": "17 W",
      "4.75": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.36": "34 W",
      "4.75": "34 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.36": "Electricity",
      "4.75": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.36": "0.95 kW",
      "4.75": "1.26 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.36": "5658 kWh",
      "4.75": "7849 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.95 kW 1.26 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pump-_R32-_50_60_Outdoor_Air_Water_14"
    }
  ]
}