{
  "source_pdf": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:34:31.220851",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Air Source Heat Pumps 025",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "No.15 Tangxi Road, Yinsha Industrial Park",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "511338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "EVI DC Inverter Air Source Heat Pumps 025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "041-K036-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "08.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model CGK025V3L-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk025v3l-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk025v3l-b": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk025v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk025v3l-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk025v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk025v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk025v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk025v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk025v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.93 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.69 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.07 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10": "0.990",
      "4.50": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10": "5.08 kW",
      "4.50": "4.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10": "8.78",
      "4.50": "6.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10": "0.990",
      "4.50": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.10": "6.26 kW",
      "4.50": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.10": "3.11",
      "4.50": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "5.73 kW",
      "4.50": "6.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "2.80",
      "4.50": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "0.900",
      "4.50": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.10": "57 \u00b0C",
      "4.50": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.10": "9 W",
      "4.50": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.10": "9 W",
      "4.50": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.10": "9 W",
      "4.50": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.10": "33 W",
      "4.50": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10": "Electricity",
      "4.50": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.10": "1.35 kW",
      "4.50": "0.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.10": "3108 kWh",
      "4.50": "4394 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.35 kW 0.58 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model CGK-025V3L",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-025v3l": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-025v3l": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-025v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-025v3l": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-025v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-025v3l": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-025v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-025v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-025v3l": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.87 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.68 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.81 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.18",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.88": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.88": "4.87 kW",
      "4.11": "4.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.88": "7.77",
      "4.11": "5.63",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.88": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.88": "6.03 kW",
      "4.11": "6.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.88": "2.95",
      "4.11": "2.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "5.44 kW",
      "4.11": "6.45 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "2.62",
      "4.11": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "0.900",
      "4.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.88": "56 \u00b0C",
      "4.11": "56 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.88": "17 W",
      "4.11": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.88": "20 W",
      "4.11": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.88": "17 W",
      "4.11": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.88": "29 W",
      "4.11": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.88": "Electricity",
      "4.11": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.88": "1.38 kW",
      "4.11": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.88": "3159 kWh",
      "4.11": "4633 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_025_Outdoor_Air_Water_16"
    }
  ]
}