{
  "source_pdf": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:34:31.557604",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Air Source Heat Pumps 030",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "No.15 Tangxi Road, Yinsha Industrial Park",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "511338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "EVI DC Inverter Air Source Heat Pumps 030",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "041-K036-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "08.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model CGK-030V3L-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-030v3l-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-030v3l-b": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-030v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-030v3l-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-030v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-030v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-030v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-030v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-030v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.39 kW",
      "medium_temperature": "8.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.88 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.02": "0.900",
      "4.13": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.02": "5.32 kW",
      "4.13": "5.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.02": "8.05",
      "4.13": "5.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.02": "0.900",
      "4.13": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.02": "7.00 kW",
      "4.13": "6.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.02": "2.86",
      "4.13": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "6.45 kW",
      "4.13": "7.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "2.58",
      "4.13": "1.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.02": "0.900",
      "4.13": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.02": "56 \u00b0C",
      "4.13": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.02": "8 W",
      "4.13": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.02": "12 W",
      "4.13": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.02": "8 W",
      "4.13": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.02": "44 W",
      "4.13": "44 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.02": "Electricity",
      "4.13": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.02": "1.46 kW",
      "4.13": "0.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.02": "3632 kWh",
      "4.13": "4950 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.46 kW 0.73 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_030_Outdoor_Air_Water_17"
    }
  ]
}