{
  "source_pdf": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:34:32.502291",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Air Source Heat Pumps 050",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "No.15 Tangxi Road, Yinsha Industrial Park",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "511338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Guangzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "EVI DC Inverter Air Source Heat Pumps 050",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "041-K036-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "2.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "08.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "guangzhou_sprsun_new_energy_technology_dev._co.,_ltd,": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model CGK-050V3L-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk-050v3l-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk-050v3l-b": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk-050v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk-050v3l-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk-050v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk-050v3l-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-050v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk-050v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk-050v3l-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.58 kW",
      "medium_temperature": "15.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.23 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.29 kW",
      "medium_temperature": "12.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.75 kW",
      "medium_temperature": "11.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.33 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.48 kW",
      "medium_temperature": "8.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.07": "0.900",
      "4.63": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.07": "9.55 kW",
      "4.63": "9.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.07": "7.89",
      "4.63": "6.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.07": "0.900",
      "4.63": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.07": "11.75 kW",
      "4.63": "11.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.07": "3.15",
      "4.63": "2.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "11.50 kW",
      "4.63": "11.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "2.88",
      "4.63": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.07": "0.900",
      "4.63": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.07": "57 \u00b0C",
      "4.63": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.07": "14 W",
      "4.63": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.07": "16 W",
      "4.63": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.07": "14 W",
      "4.63": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.07": "32 W",
      "4.63": "32 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.07": "Electricity",
      "4.63": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.07": "1.79 kW",
      "4.63": "1.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.07": "5953 kWh",
      "4.63": "7755 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.79 kW 1.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model CGK060V3L-B",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "cgk060v3l-b": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "cgk060v3l-b": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "cgk060v3l-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "cgk060v3l-b": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "cgk060v3l-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "cgk060v3l-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk060v3l-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "cgk060v3l-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "cgk060v3l-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.33 kW",
      "medium_temperature": "16.05 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.40 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.34 kW",
      "medium_temperature": "14.09 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.55",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "12.46 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.38",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.44": "0.990",
      "4.61": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.44": "9.81 kW",
      "4.61": "9.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.44": "9.02",
      "4.61": "6.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.44": "0.990",
      "4.61": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.44": "11.80 kW",
      "4.61": "12.46 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.44": "2.98",
      "4.61": "2.38",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "11.93 kW",
      "4.61": "11.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "2.71",
      "4.61": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "0.900",
      "4.61": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.44": "56 \u00b0C",
      "4.61": "56 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.44": "9 W",
      "4.61": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.44": "9 W",
      "4.61": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.44": "9 W",
      "4.61": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.44": "35 W",
      "4.61": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.44": "Electricity",
      "4.61": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.44": "1.41 kW",
      "4.61": "2.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.44": "5718 kWh",
      "4.61": "8187 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.41 kW 2.19 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Guangzhou_Sprsun_New_Energy_Technology_D_EVI_DC_Inverter_Air_Source_Heat_Pumps_050_Outdoor_Air_Water_19"
    }
  ]
}