{
  "source_pdf": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:34:38.397724",
  "total_records": 82,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air To Water Heat Pump Unit-R290-6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "hidu_gmbh": "Anton-Windhager-Stra\u00dfe 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "hidu_gmbh": "5201",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "hidu_gmbh": "Seekirchen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "hidu_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "hidu_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "hidu_gmbh": "DC Inverter Air To Water Heat Pump Unit-R290-6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "hidu_gmbh": "041-K113-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "hidu_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "hidu_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "hidu_gmbh": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "hidu_gmbh": "05.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "hidu_gmbh": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "hidu_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit: AeroWIN XP6; Indoor unit: IDU100",
      "source_page": 2,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_aerowin_xp6;_indoor_unit:_idu100": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.07",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.93 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.13 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "AeroWIN XP6; Indoor unit: IDU100",
      "source_page": 2,
      "source_table": null,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "AeroWIN XP6; Indoor unit: IDU100",
      "source_page": 2,
      "source_table": null,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.81": "0.900",
      "4.99": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.81": "3.89 kW",
      "4.99": "3.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.81": "9.50",
      "4.99": "6.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.81": "0.900",
      "4.99": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.81": "6.13 kW",
      "4.99": "5.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.81": "3.09",
      "4.99": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "5.64 kW",
      "4.99": "5.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "2.98",
      "4.99": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.81": "0.900",
      "4.99": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.81": "56 \u00b0C",
      "4.99": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.81": "20 W",
      "4.99": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.81": "23 W",
      "4.99": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.81": "20 W",
      "4.99": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.81": "30 W",
      "4.99": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.81": "Electricity",
      "4.99": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.81": "1.29 kW",
      "4.99": "1.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.81": "2953 kWh",
      "4.99": "3622 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.32 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "HIDU_GmbH_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-6_Outdoor_Air_Water_2"
    }
  ]
}