{
  "source_pdf": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:34:47.619197",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype VS90-DC1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "heealarx_industry_limited": "No. 4 Pingling Road, Tangjiao Village, Cashan Town,\n523393 Dongguan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "heealarx_industry_limited": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "heealarx_industry_limited": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "heealarx_industry_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "heealarx_industry_limited": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "heealarx_industry_limited": "VS90-DC1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "heealarx_industry_limited": "011-1W0789",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "heealarx_industry_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "heealarx_industry_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "heealarx_industry_limited": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "heealarx_industry_limited": "05.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "heealarx_industry_limited": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model VS90-DC1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vs90-dc1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vs90-dc1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vs90-dc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vs90-dc1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vs90-dc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vs90-dc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vs90-dc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vs90-dc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vs90-dc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "7.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.28 kW",
      "medium_temperature": "6.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.45 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.56": "0.900",
      "4.09": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.56": "5.66 kW",
      "4.09": "4.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.56": "7.74",
      "4.09": "5.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.56": "0.900",
      "4.09": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.56": "7.28 kW",
      "4.09": "6.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.56": "3.13",
      "4.09": "2.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "7.59 kW",
      "4.09": "7.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "2.85",
      "4.09": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.56": "0.900",
      "4.09": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.56": "60 \u00b0C",
      "4.09": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.56": "6 W",
      "4.09": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.56": "6 W",
      "4.09": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.56": "6 W",
      "4.09": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.56": "0 W",
      "4.09": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.56": "Electricity",
      "4.09": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.56": "0.60 kW",
      "4.09": "0.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.56": "3820 kWh",
      "4.09": "4539 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Heealarx_Industry_Limited_VS90-DC1_Outdoor_Air_Water_4"
    }
  ]
}