{
  "source_pdf": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:34:49.807303",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump - R290-018",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "hisense_air_conditioning_co._ltd.": "No. 1 Hisense Road, Nancun Town Pingdu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "hisense_air_conditioning_co._ltd.": "266736",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "hisense_air_conditioning_co._ltd.": "Qingdao, Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "hisense_air_conditioning_co._ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "hisense_air_conditioning_co._ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "hisense_air_conditioning_co._ltd.": "Air to Water Heat Pump - R290-018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "hisense_air_conditioning_co._ltd.": "041-K100-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "hisense_air_conditioning_co._ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "hisense_air_conditioning_co._ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "hisense_air_conditioning_co._ltd.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "hisense_air_conditioning_co._ltd.": "13.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "hisense_air_conditioning_co._ltd.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "hisense_air_conditioning_co._ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AHZ-180U4GSD00",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahz-180u4gsd00": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahz-180u4gsd00": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahz-180u4gsd00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahz-180u4gsd00": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahz-180u4gsd00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahz-180u4gsd00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-180u4gsd00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-180u4gsd00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahz-180u4gsd00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.36 kW",
      "medium_temperature": "18.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.09 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.49",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.27 kW",
      "medium_temperature": "16.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.64 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.21": "0.900",
      "4.84": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.21": "5.88 kW",
      "4.84": "5.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.21": "8.74",
      "4.84": "6.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.21": "0.900",
      "4.84": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.21": "14.39 kW",
      "4.84": "14.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.21": "3.01",
      "4.84": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.21": "15.98 kW",
      "4.84": "15.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.21": "2.59",
      "4.84": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.21": "0.900",
      "4.84": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.21": "64 \u00b0C",
      "4.84": "64 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.21": "14 W",
      "4.84": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.21": "29 W",
      "4.84": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.21": "14 W",
      "4.84": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.21": "42 W",
      "4.84": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.21": "Electricity",
      "4.84": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.21": "0.29 kW",
      "4.84": "1.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.21": "6987 kWh",
      "4.84": "9142 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.29 kW 1.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AHZ-180U6GSD00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahz-180u6gsd00": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahz-180u6gsd00": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahz-180u6gsd00": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahz-180u6gsd00": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahz-180u6gsd00": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahz-180u6gsd00": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-180u6gsd00": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-180u6gsd00": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahz-180u6gsd00": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.42 kW",
      "medium_temperature": "18.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.01 kW",
      "medium_temperature": "5.94 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.08",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.34 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.46 kW",
      "medium_temperature": "14.51 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.08 kW",
      "medium_temperature": "9.01 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.74 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.82": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "5.70 kW",
      "4.82": "5.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "7.91",
      "4.82": "6.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.82": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "14.46 kW",
      "4.82": "14.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "3.10",
      "4.82": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "16.34 kW",
      "4.82": "15.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.78",
      "4.82": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "0.900",
      "4.82": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "4.82": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "14 W",
      "4.82": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "29 W",
      "4.82": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "14 W",
      "4.82": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "43 W",
      "4.82": "43 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "Electricity",
      "4.82": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.82": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "7052 kWh",
      "4.82": "9145 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_-_R290-018_Outdoor_Air_Water_7"
    }
  ]
}