{
  "source_pdf": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:34:50.094859",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump Unit- R290-4C",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "hisense_air_conditioning_co._ltd.": "No. 1 Hisense Road, Nancun Town Pingdu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "hisense_air_conditioning_co._ltd.": "266736",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "hisense_air_conditioning_co._ltd.": "Qingdao, Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "hisense_air_conditioning_co._ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "hisense_air_conditioning_co._ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "hisense_air_conditioning_co._ltd.": "Air to Water Heat Pump Unit- R290-4C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "hisense_air_conditioning_co._ltd.": "041-K100-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "hisense_air_conditioning_co._ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "hisense_air_conditioning_co._ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "hisense_air_conditioning_co._ltd.": "0.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "hisense_air_conditioning_co._ltd.": "27.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "hisense_air_conditioning_co._ltd.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model AHZ-040U4GSA00",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahz-040u4gsa00": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahz-040u4gsa00": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahz-040u4gsa00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahz-040u4gsa00": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahz-040u4gsa00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahz-040u4gsa00": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-040u4gsa00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahz-040u4gsa00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahz-040u4gsa00": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:57:33 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "24.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "44.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "177 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.05 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.17",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "57:33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9"
    },
    {
      "scop": "Tbiv",
      "4.72": "-7 \u00b0C",
      "3.52": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.72": "-10 \u00b0C",
      "3.52": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.72": "3.17 kW",
      "3.52": "3.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.72": "3.24",
      "3.52": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.72": "0.900",
      "3.52": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.72": "1.96 kW",
      "3.52": "2.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.72": "4.43",
      "3.52": "3.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.72": "0.900",
      "3.52": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.72": "1.41 kW",
      "3.52": "1.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.72": "6.42",
      "3.52": "4.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.72": "0.900",
      "3.52": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.72": "1.73 kW",
      "3.52": "1.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.72": "8.74",
      "3.52": "6.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.72": "0.900",
      "3.52": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.72": "3.17 kW",
      "3.52": "3.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.72": "3.24",
      "3.52": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.72": "3.65 kW",
      "3.52": "3.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.72": "2.90",
      "3.52": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.72": "0.900",
      "3.52": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.72": "75 \u00b0C",
      "3.52": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.72": "10 W",
      "3.52": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.72": "22 W",
      "3.52": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.72": "10 W",
      "3.52": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.72": "40 W",
      "3.52": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.72": "Electricity",
      "3.52": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.72": "0.00 kW",
      "3.52": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.72": "1571 kWh",
      "3.52": "2074 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Hisense_Air_Conditioning_Co__Ltd__Air_to_Water_Heat_Pump_Unit-_R290-4C_Outdoor_Air_Water_9"
    }
  ]
}