{
  "source_pdf": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:34:52.300130",
  "total_records": 540,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype MULTITHERMA 12 HD",
      "source_page": 1,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "igloo_sp._z_o.o.": "Stary Wi\u015bnicz 289",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "igloo_sp._z_o.o.": "32-720",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "igloo_sp._z_o.o.": "Nowy Wi\u015bnicz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "igloo_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "igloo_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "igloo_sp._z_o.o.": "MULTITHERMA 12 HD",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "igloo_sp._z_o.o.": "037-0187-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "igloo_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "igloo_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "igloo_sp._z_o.o.": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "igloo_sp._z_o.o.": "10.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "igloo_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.12",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.47": "1.23 kW",
      "4.93": "1.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.47": "7.24",
      "4.93": "6.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.47": "8.22 kW",
      "4.93": "7.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.47": "2.58",
      "4.93": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "8.22 kW",
      "4.93": "7.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "2.58",
      "4.93": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.47": "70 \u00b0C",
      "4.93": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.47": "23 W",
      "4.93": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.47": "22 W",
      "4.93": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.47": "23 W",
      "4.93": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.47": "0 W",
      "4.93": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.47": "n/a",
      "4.93": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.47": "0.00 kW",
      "4.93": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.47": "3514 kWh",
      "4.93": "4262 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD Cascade",
      "source_page": 4,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_cascade": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_cascade": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_cascade": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_cascade": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_cascade": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_cascade": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_cascade": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.12",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.63",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.47": "1.23 kW",
      "4.93": "1.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.47": "7.24",
      "4.93": "6.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.47": "8.22 kW",
      "4.93": "7.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.47": "2.58",
      "4.93": "1.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "8.22 kW",
      "4.93": "7.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "2.58",
      "4.93": "1.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "0.900",
      "4.93": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.47": "70 \u00b0C",
      "4.93": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.47": "23 W",
      "4.93": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.47": "22 W",
      "4.93": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.47": "23 W",
      "4.93": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.47": "0 W",
      "4.93": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.47": "n/a",
      "4.93": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.47": "0.00 kW",
      "4.93": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.47": "3514 kWh",
      "4.93": "4262 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD + ElectroBox",
      "source_page": 6,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_+_electrobox": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_+_electrobox": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_+_electrobox": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_+_electrobox": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_+_electrobox": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_+_electrobox": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_electrobox": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_electrobox": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_+_electrobox": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.12",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.23",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.48",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "6.47",
      "2.57_kw": "4.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "7.24",
      "2.57_kw": "6.02",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.58",
      "2.57_kw": "1.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.58",
      "2.57_kw": "1.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "n/a",
      "2.57_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3514 kWh",
      "2.57_kw": "4262 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD Cascade + ElectroBox",
      "source_page": 8,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_cascade_+_electrobox": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_cascade_+_electrobox": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_cascade_+_electrobox": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_cascade_+_electrobox": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_cascade_+_electrobox": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_cascade_+_electrobox": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_electrobox": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_electrobox": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_cascade_+_electrobox": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.12",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.63",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.48",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "6.47",
      "2.57_kw": "4.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "7.24",
      "2.57_kw": "6.02",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.58",
      "2.57_kw": "1.71",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.58",
      "2.57_kw": "1.71",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "n/a",
      "2.57_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3514 kWh",
      "2.57_kw": "4262 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD + MultiTherma BASIC 5-15",
      "source_page": 10,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_+_multitherma_basic_5-15": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_+_multitherma_basic_5-15": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_+_multitherma_basic_5-15": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_+_multitherma_basic_5-15": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_+_multitherma_basic_5-15": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_+_multitherma_basic_5-15": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_multitherma_basic_5-15": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_multitherma_basic_5-15": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_+_multitherma_basic_5-15": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.22 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "28 dB(A)",
      "medium_temperature": "28 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "137 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.50",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.20",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.34",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "6.22",
      "2.57_kw": "4.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "6.96",
      "2.57_kw": "5.78",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "n/a",
      "2.57_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3641 kWh",
      "2.57_kw": "4418 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD Cascade + MultiTherma BASIC 5-15",
      "source_page": 12,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_cascade_+_multitherma_basic_5-15": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.22 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "28 dB(A)",
      "medium_temperature": "28 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "137 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.50",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.20",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "6.22",
      "2.57_kw": "4.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "6.96",
      "2.57_kw": "5.78",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "n/a",
      "2.57_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3641 kWh",
      "2.57_kw": "4418 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD + MultiTherma PRO 5-15",
      "source_page": 14,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_+_multitherma_pro_5-15": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_+_multitherma_pro_5-15": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_+_multitherma_pro_5-15": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_+_multitherma_pro_5-15": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_+_multitherma_pro_5-15": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_+_multitherma_pro_5-15": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_multitherma_pro_5-15": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_+_multitherma_pro_5-15": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_+_multitherma_pro_5-15": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.84 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.82",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.41",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.20",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.23",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "5.99",
      "2.57_kw": "4.57",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "6.71",
      "2.57_kw": "5.58",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "Electricity",
      "2.57_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3747 kWh",
      "2.57_kw": "4541 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 12 HD Cascade + MultiTherma PRO 5-15",
      "source_page": 16,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_12_hd_cascade_+_multitherma_pro_5-15": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.84 kW",
      "medium_temperature": "1.26 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "133 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.22 kW",
      "medium_temperature": "7.49 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.41",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.65 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.20",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.23",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.73_kw": "5.99",
      "2.57_kw": "4.57",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.73_kw": "1.23 kW",
      "2.57_kw": "1.19 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.73_kw": "6.71",
      "2.57_kw": "5.58",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "8.22 kW",
      "2.57_kw": "7.49 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "2.55",
      "2.57_kw": "1.69",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73_kw": "0.900",
      "2.57_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.73_kw": "70 \u00b0C",
      "2.57_kw": "70 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.73_kw": "22 W",
      "2.57_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.73_kw": "23 W",
      "2.57_kw": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.73_kw": "0 W",
      "2.57_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.73_kw": "Electricity",
      "2.57_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.73_kw": "0.00 kW",
      "2.57_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.73_kw": "3747 kWh",
      "2.57_kw": "4541 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_12_HD_Outdoor_Air_Water_1"
    }
  ]
}