{
  "source_pdf": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:34:55.427032",
  "total_records": 542,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype MULTITHERMA 21 HD",
      "source_page": 1,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "igloo_sp._z_o.o.": "Stary Wi\u015bnicz 289",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "igloo_sp._z_o.o.": "32-720",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "igloo_sp._z_o.o.": "Nowy Wi\u015bnicz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "igloo_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "igloo_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "igloo_sp._z_o.o.": "MULTITHERMA 21 HD",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "igloo_sp._z_o.o.": "037-0189-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "igloo_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "igloo_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "igloo_sp._z_o.o.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "igloo_sp._z_o.o.": "10.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "igloo_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD + MultiTherma PRO 16-25",
      "source_page": 2,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_+_multitherma_pro_16-25": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_+_multitherma_pro_16-25": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_+_multitherma_pro_16-25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_+_multitherma_pro_16-25": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_+_multitherma_pro_16-25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_+_multitherma_pro_16-25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_multitherma_pro_16-25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_multitherma_pro_16-25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_+_multitherma_pro_16-25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "122 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.17",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.76",
      "2.67_kw": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.36",
      "2.67_kw": "5.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.67_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "4175 kWh",
      "2.67_kw": "5299 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD Cascade + MultiTherma PRO 16-25",
      "source_page": 4,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_cascade_+_multitherma_pro_16-25": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.29 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "122 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.17",
      "medium_temperature": "3.13",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.76",
      "2.67_kw": "4.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.36",
      "2.67_kw": "5.42",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.67_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "4175 kWh",
      "2.67_kw": "5299 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD + MultiTherma BASIC 16-25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_+_multitherma_basic_16-25": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_+_multitherma_basic_16-25": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_+_multitherma_basic_16-25": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_+_multitherma_basic_16-25": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_+_multitherma_basic_16-25": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_+_multitherma_basic_16-25": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_multitherma_basic_16-25": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_multitherma_basic_16-25": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_+_multitherma_basic_16-25": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.08",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.98",
      "2.67_kw": "4.39",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.65",
      "2.67_kw": "5.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "4054 kWh",
      "2.67_kw": "5153 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD Cascade + MultiTherma BASIC 16-25",
      "source_page": 8,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_cascade_+_multitherma_basic_16-25": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "29 dB(A)",
      "medium_temperature": "29 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.29",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "2.01",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.09",
      "medium_temperature": "3.08",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.98",
      "2.67_kw": "4.39",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.65",
      "2.67_kw": "5.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.58",
      "2.67_kw": "1.78",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "4054 kWh",
      "2.67_kw": "5153 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD + ElectroBox",
      "source_page": 10,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_+_electrobox": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_+_electrobox": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_+_electrobox": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_+_electrobox": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_+_electrobox": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_+_electrobox": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_electrobox": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_+_electrobox": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_+_electrobox": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.33",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.09",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.20",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "6.22",
      "2.67_kw": "4.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.94",
      "2.67_kw": "5.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "3906 kWh",
      "2.67_kw": "4972 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD Cascade + ElectroBox",
      "source_page": 12,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_cascade_+_electrobox": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_cascade_+_electrobox": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_cascade_+_electrobox": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_cascade_+_electrobox": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_cascade_+_electrobox": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_cascade_+_electrobox": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_electrobox": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade_+_electrobox": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_cascade_+_electrobox": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "2.96",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.33",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.09",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.20",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "6.22",
      "2.67_kw": "4.54",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.94",
      "2.67_kw": "5.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "3906 kWh",
      "2.67_kw": "4972 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD",
      "source_page": 14,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "2.96",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.33",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.09",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "6.22",
      "2.67_kw": "4.54",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.94",
      "2.67_kw": "5.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "3906 kWh",
      "2.67_kw": "4972 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MultiTherma 21 HD Cascade",
      "source_page": 16,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "multitherma_21_hd_cascade": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "multitherma_21_hd_cascade": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "multitherma_21_hd_cascade": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "multitherma_21_hd_cascade": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "multitherma_21_hd_cascade": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "multitherma_21_hd_cascade": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "multitherma_21_hd_cascade": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "multitherma_21_hd_cascade": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.83 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "2.96",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.33",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.09",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.49 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.20",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.80_kw": "6.22",
      "2.67_kw": "4.54",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "3.31 kW",
      "2.67_kw": "3.09 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.94",
      "2.67_kw": "5.84",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "8.42 kW",
      "2.67_kw": "8.02 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.60",
      "2.67_kw": "1.78",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.900",
      "2.67_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.80_kw": "70 \u00b0C",
      "2.67_kw": "70 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.80_kw": "57 W",
      "2.67_kw": "57 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.80_kw": "27 W",
      "2.67_kw": "27 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.80_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "n/a",
      "2.67_kw": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.80_kw": "3906 kWh",
      "2.67_kw": "4972 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "IGLOO_Sp__z_o_o__MULTITHERMA_21_HD_Outdoor_Air_Water_3"
    }
  ]
}