{
  "source_pdf": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:35:18.371557",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype X-Force 16 kW T",
      "source_page": 1,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "inventor_a.g._single_member_electric_appliances_s.a.": "2 Thoukididou str. & 24th km National Road Athens -\nLamia",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "inventor_a.g._single_member_electric_appliances_s.a.": "14565",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "inventor_a.g._single_member_electric_appliances_s.a.": "Agios Stefanos",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "inventor_a.g._single_member_electric_appliances_s.a.": "GR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "inventor_a.g._single_member_electric_appliances_s.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "inventor_a.g._single_member_electric_appliances_s.a.": "X-Force 16 kW T",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "inventor_a.g._single_member_electric_appliances_s.a.": "041-K014-13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "inventor_a.g._single_member_electric_appliances_s.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "inventor_a.g._single_member_electric_appliances_s.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "inventor_a.g._single_member_electric_appliances_s.a.": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "inventor_a.g._single_member_electric_appliances_s.a.": "06.02.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "inventor_a.g._single_member_electric_appliances_s.a.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "inventor_a.g._single_member_electric_appliances_s.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model XFM*16T*",
      "source_page": 2,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xfm*16t*": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xfm*16t*": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xfm*16t*": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "xfm*16t*": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xfm*16t*": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xfm*16t*": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xfm*16t*": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xfm*16t*": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xfm*16t*": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.92 kW",
      "medium_temperature": "16.38 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.64 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.89 kW",
      "medium_temperature": "12.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.18 kW",
      "medium_temperature": "11.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.56",
      "medium_temperature": "1.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "4.83 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.05": "0.990",
      "4.03": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "5.33 kW",
      "4.03": "5.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "8.44",
      "4.03": "5.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.05": "0.990",
      "4.03": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "13.18 kW",
      "4.03": "11.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "2.56",
      "4.03": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "13.47 kW",
      "4.03": "11.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.38",
      "4.03": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "0.990",
      "4.03": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "65 \u00b0C",
      "4.03": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "12 W",
      "4.03": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "30 W",
      "4.03": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "12 W",
      "4.03": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "25 W",
      "4.03": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "Electricity",
      "4.03": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "1.42 kW",
      "4.03": "1.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "6831 kWh",
      "4.03": "8097 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.42 kW 1.25 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "INVENTOR_A_G__SINGLE_MEMBER_ELECTRIC_APP_X-Force_16_kW_T_Outdoor_Air_Water_18"
    }
  ]
}