{
  "source_pdf": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:35:22.928688",
  "total_records": 432,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype HYDRABLOCK C 5, 7, 9kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "italtherm_s.p.a.": "Via Salvo D\u2019Acquisto 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "italtherm_s.p.a.": "29010",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "italtherm_s.p.a.": "Pontenure (PC)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "italtherm_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "italtherm_s.p.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "italtherm_s.p.a.": "HYDRABLOCK C 5, 7, 9kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "italtherm_s.p.a.": "041-K052-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "italtherm_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "italtherm_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "italtherm_s.p.a.": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "italtherm_s.p.a.": "24.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "italtherm_s.p.a.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "italtherm_s.p.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HYDRABLOCK C 5 M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydrablock_c_5_m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydrablock_c_5_m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydrablock_c_5_m": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydrablock_c_5_m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydrablock_c_5_m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydrablock_c_5_m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_5_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_5_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydrablock_c_5_m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.3",
      "medium_temperature": "3.2",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201.8 %",
      "medium_temperature": "140.72 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.52 kW",
      "medium_temperature": "6.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.7",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.2 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.06": "0.9",
      "4.21": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.06": "1.87 kW",
      "4.21": "1.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.06": "9.12",
      "4.21": "4.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.06": "0.9",
      "4.21": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.06": "5.77 kW",
      "4.21": "5.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.06": "3.43",
      "4.21": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.06": "6.52 kW",
      "4.21": "6.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.06": "3",
      "4.21": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.06": "65 \u00b0C",
      "4.21": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.06": "13 W",
      "4.21": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.06": "20 W",
      "4.21": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.06": "13 W",
      "4.21": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.06": "0 W",
      "4.21": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.06": "Electricity",
      "4.21": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.06": "0 kW",
      "4.21": "0.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.06": "2631 kWh",
      "4.21": "3655 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.06": "",
      "4.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.06": "",
      "4.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.06": "",
      "4.21": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173.4 %",
      "medium_temperature": "113.12 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.13 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "2.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.6",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.38 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "3.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.5",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.12",
      "medium_temperature": "5.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.02",
      "medium_temperature": "2",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0.32 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.21_kw": "2.12",
      "3.24_kw": "1.32",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.21_kw": "65 \u00b0C",
      "3.24_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.21_kw": "13 W",
      "3.24_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.21_kw": "20 W",
      "3.24_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.21_kw": "13 W",
      "3.24_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.21_kw": "0 W",
      "3.24_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.21_kw": "Electricity",
      "3.24_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.21_kw": "1.92 kW",
      "3.24_kw": "1.98 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.21_kw": "3425 kWh",
      "3.24_kw": "4428 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.21_kw": "5",
      "3.24_kw": "4.25",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.21_kw": "3.02",
      "3.24_kw": "2",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.21_kw": "0.9",
      "3.24_kw": "0.9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.21_kw": "",
      "3.24_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.21_kw": "",
      "3.24_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.21_kw": "",
      "3.24_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "268.2 %",
      "medium_temperature": "170.9 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.24 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.78",
      "medium_temperature": "4.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "3.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.71",
      "medium_temperature": "5.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.01 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.39",
      "medium_temperature": "3.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.69 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.31",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.92 kW 1.98 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1229 kWh",
      "column_2": "1895 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HYDRABLOCK C 7 M",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydrablock_c_7_m": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydrablock_c_7_m": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydrablock_c_7_m": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydrablock_c_7_m": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydrablock_c_7_m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydrablock_c_7_m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_7_m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_7_m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydrablock_c_7_m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203.99 %",
      "medium_temperature": "143.64 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.67",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.31",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.76",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.72": "0.90",
      "4.48": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.72": "1.87 kW",
      "4.48": "1.31 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.72": "9.12",
      "4.48": "4.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.72": "0.90",
      "4.48": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.72": "6.99 kW",
      "4.48": "6.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.72": "3.29",
      "4.48": "2.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.72": "7.46 kW",
      "4.48": "6.85 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.72": "2.87",
      "4.48": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.72": "65.00 \u00b0C",
      "4.48": "65.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.72": "13.00 W",
      "4.48": "13.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.72": "20.00 W",
      "4.48": "20.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.72": "13.00 W",
      "4.48": "13.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.72": "0.00 W",
      "4.48": "0.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.72": "Electricity",
      "4.48": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.72": "0.44 kW",
      "4.48": "0.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.72": "3155 kWh",
      "4.48": "4088 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.72": "",
      "4.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.72": "",
      "4.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.72": "",
      "4.48": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174.6 %",
      "medium_temperature": "117.73 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.51 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.75",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.99 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.30",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.03 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "4.50",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.12",
      "medium_temperature": "5.83",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.12 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.44 kW 0.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.78_kw": "2.16",
      "3.24_kw": "1.32",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.78_kw": "65.00 \u00b0C",
      "3.24_kw": "65.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.78_kw": "13.00 W",
      "3.24_kw": "13.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.78_kw": "20.00 W",
      "3.24_kw": "20.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.78_kw": "13.00 W",
      "3.24_kw": "13.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.78_kw": "0.00 W",
      "3.24_kw": "0.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.78_kw": "Electricity",
      "3.24_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.78_kw": "2.72 kW",
      "3.24_kw": "2.82 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.78_kw": "4166 kWh",
      "3.24_kw": "4948 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.78_kw": "6.12",
      "3.24_kw": "4.94",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.78_kw": "2.70",
      "3.24_kw": "2.08",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.78_kw": "0.90",
      "3.24_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.78_kw": "",
      "3.24_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.78_kw": "",
      "3.24_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.78_kw": "",
      "3.24_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "274.74 %",
      "medium_temperature": "185.3 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.06 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.94",
      "medium_temperature": "4.71",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.23 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.04",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.46 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.30",
      "medium_temperature": "6.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.18 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.35",
      "medium_temperature": "4.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.23 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65.00 \u00b0C",
      "medium_temperature": "65.00 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13.00 W",
      "medium_temperature": "13.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20.00 W",
      "medium_temperature": "20.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13.00 W",
      "medium_temperature": "13.00 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.72 kW 2.82 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0.00 W",
      "column_2": "0.00 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.84 kW",
      "column_2": "0.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1551 kWh",
      "column_2": "2303 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.84 kW 0.32 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HYDRABLOCK C 9 M",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydrablock_c_9_m": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydrablock_c_9_m": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydrablock_c_9_m": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydrablock_c_9_m": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydrablock_c_9_m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydrablock_c_9_m": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_9_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydrablock_c_9_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydrablock_c_9_m": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "3.1",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201.91 %",
      "medium_temperature": "145.47 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.71",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.24",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.86",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.03": "0.9",
      "4.58": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.03": "1.87 kW",
      "4.58": "1.31 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.03": "9.12",
      "4.58": "4.96",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.03": "0.9",
      "4.58": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.03": "8.02 kW",
      "4.58": "7.21 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.03": "3.09",
      "4.58": "2.24",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "7.88 kW",
      "4.58": "7.01 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.03": "2.87",
      "4.58": "1.97",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.03": "65 \u00b0C",
      "4.58": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.03": "13 W",
      "4.58": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.03": "20 W",
      "4.58": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.03": "13 W",
      "4.58": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.03": "0 W",
      "4.58": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.03": "Electricity",
      "4.58": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.03": "1.18 kW",
      "4.58": "1.14 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.03": "3654 kWh",
      "4.58": "4539 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.03": "",
      "4.58": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.03": "",
      "4.58": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.03": "",
      "4.58": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174.6 %",
      "medium_temperature": "122.4 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.27 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.14",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.72",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.6",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.16 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.55",
      "medium_temperature": "4.84",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.12",
      "medium_temperature": "5.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.75 kW",
      "medium_temperature": "5.88 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "2.1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.18 kW 1.14 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.08_kw": "2.01",
      "3.24_kw": "1.32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.08_kw": "65 \u00b0C",
      "3.24_kw": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.08_kw": "13 W",
      "3.24_kw": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.08_kw": "20 W",
      "3.24_kw": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.08_kw": "13 W",
      "3.24_kw": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.08_kw": "0 W",
      "3.24_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.08_kw": "Electricity",
      "3.24_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.08_kw": "3.19 kW",
      "3.24_kw": "3.97 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.08_kw": "4591 kWh",
      "3.24_kw": "5665 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.08_kw": "6.75",
      "3.24_kw": "5.88",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.08_kw": "2.59",
      "3.24_kw": "2.1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.08_kw": "0.9",
      "3.24_kw": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08_kw": "",
      "3.24_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08_kw": "",
      "3.24_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.08_kw": "",
      "3.24_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279.05 %",
      "medium_temperature": "193.4 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.04 kW",
      "medium_temperature": "9.03 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.05",
      "medium_temperature": "4.91",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.29 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.16",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.63",
      "medium_temperature": "6.64",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.24",
      "medium_temperature": "4.16",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.29 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.19 kW 3.97 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.75 kW",
      "column_2": "0.61 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1714 kWh",
      "column_2": "2458 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.61 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ITALTHERM_S_p_A__HYDRABLOCK_C_5__7__9kW_Outdoor_Air_Water_2"
    }
  ]
}